

<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head id="ctl00_hdA15"><link id="ctl00_ssID" rel="stylesheet" type="text/css" href="../../dtb.css" />
       <title>CHAPTER&nbsp;57.&nbsp;ROOM AIR DISTRIBUTION</title><meta name="description" content="CHAPTER&nbsp;57.&nbsp;ROOM  AIR DISTRIBUTION&nbsp;Room air distribution systems, like other HVAC systems, are intended to achieve required thermal comfort and ventilation for space occupants and processes. Although air terminals (inlets and outlets), ..." />
    <link href="../../../../App_Themes/AshraeOnlineBooks/AshraeOnline.css" type="text/css" rel="stylesheet" /><title>

</title></head>
<body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF">
    <form name="aspnetForm" method="post" action="./a15_ch57_si.aspx" id="aspnetForm">
<input type="hidden" name="__VIEWSTATE" id="__VIEWSTATE" value="/wEPDwUJNTgxODQ1NDIzD2QWAmYPZBYCAgMPZBYCAgMPZBYCAgEPZBYCAgEPFgIeB1Zpc2libGVoZGQM9I2Cgej6wwm8oUBvNuKrGEXliSQJM/nYku9p/y7ADQ==" />

<input type="hidden" name="__VIEWSTATEGENERATOR" id="__VIEWSTATEGENERATOR" value="027D6F17" />
    
    <div id="ctl00_divMain">
        
         
       <div class="chapter" title="CHAPTER&nbsp;57.&nbsp;ROOM AIR DISTRIBUTION"><div class="titlepage"><div><div><h2 class="title"><a name="A15_CH57"></a>CHAPTER&nbsp;57.&ensp;<a name="A15_CH57_ind1" class="indexterm"></a>ROOM  <a name="A15_CH57_ind5" class="indexterm"></a>AIR DISTRIBUTION</h2></div></div></div><div class="section" title="&nbsp;"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="A15_CH57_sect1"></a></h2></div></div></div><p>R<span class="smallcaps">oom</span> air distribution systems, like other HVAC systems, are intended to achieve required thermal comfort and ventilation for space occupants and processes. Although air terminals (inlets and outlets), terminal units, local ducts, and the rooms themselves may affect room  <a name="A15_CH57_ind6" class="indexterm"></a>air distribution, this chapter addresses only <a name="A15_CH57_ind7" class="indexterm"></a>air terminals and their effect on <a name="A15_CH57_ind8" class="indexterm"></a>occupant comfort. This chapter is intended to help HVAC designers apply air distribution systems to occupied spaces, providing information on characteristics of various air distribution strategies, and tools and guidelines for applications and system design. Naturally ventilated spaces are not addressed; see <a href="../../../F17/SI/f17_ch16/f17_ch16_si.aspx">Chapter 16 of the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span></a> for details. Also see <a href="../../../F17/SI/f17_ch20/f17_ch20_si.aspx">Chapter 20 of the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span></a> for more information on space air diffusion; <a href="../../../S16/SI/s16_ch20/s16_ch20_si.aspx">Chapter 20 of the 2016 <span class="italic">ASHRAE Handbook&mdash;HVAC Systems and Equipment</span></a> for information on room air distribution equipment; and <a class="link" href="../A15_CH48/a15_ch48_si.aspx" title="CHAPTER&nbsp;48.&nbsp;NOISE AND VIBRATION CONTROL">Chapter 48</a> of this volume for sound and vibration control guidance.</p><p>Room air distribution systems can be <a name="A15_CH57_ind9" class="indexterm"></a>classified by (1) their primary objective and (2) the method by which they attempt to accomplish that objective. The objective of any air distribution system can be classified as one of the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Conditioning and/or ventilation of the space for occupant thermal comfort</p></li><li class="listitem"><p>Conditioning and/or ventilation to support processes within the space</p></li><li class="listitem"><p>A combination of these</p></li></ul></div><p>As a general guideline, the  <a name="A15_CH57_ind10" class="indexterm"></a><span class="bold"><strong>occupied</strong></span><a name="A15_CH57_ind11" class="indexterm"></a> <span class="bold"><strong>zone</strong></span> in a space is any location where occupants normally reside, and may differ from project to project; it is application-specific, and should be carefully defined by the designer. The occupied zone is generally considered to be the room volume between the floor level and <span>1.8 m</span> above the floor. Standards and guidelines, such as ANSI/ASHRAE <span class="italic">Standards</span> 55 and 62.1, further define the occupied zone (e.g., <span class="italic">Standard</span> 55 exempts areas near walls).</p><p>Occupant comfort is defined in detail in ANSI/ASHRAE <span class="italic">Standard</span> 55-2004. Figure 5.2.1.1 of the standard shows acceptable ranges of temperature and humidity for spaces. As a general guide, 80% of occupants in typical office spaces can be satisfied with thermal environments over a wide range of temperatures and relative humidities. Designers often target indoor dry-bulb temperatures between <span>22 and 25&deg;C</span>, relative humidities between 25 and 60%, and occupied zone air velocities below <span>0.25 m/s</span>. ANSI/ASHRAE <span class="italic">Standard</span> 113 describes a method for evaluating effectiveness of various room air distribution systems in achieving thermal comfort.</p><p>Room air <a name="A15_CH57_ind12" class="indexterm"></a><a name="A15_CH57_ind13" class="indexterm"></a>distribution<a name="A15_CH57_ind14" class="indexterm"></a><a name="A15_CH57_ind15" class="indexterm"></a> methods can be classified as one of the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p><span class="bold"><strong>Mixed systems</strong></span> (e.g., overhead distribution) have little or no thermal stratification of air in the occupied and/or process space.</p></li><li class="listitem"><p><span class="bold"><strong>Full thermal stratification systems</strong></span> (e.g., thermal displacement ventilation) have little or no air mixing in the occupied and/or process space.</p></li><li class="listitem"><p><span class="bold"><strong>Partially mixed systems</strong></span> (e.g., most underfloor air distribution designs) provide limited air mixing in the occupied and/or process space.</p></li><li class="listitem"><p><span class="bold"><strong>Task/ambient air distribution</strong></span> (e.g., personally controlled desk outlets, spot conditioning systems) focuses on conditioning only part of the space for thermal comfort and/or process control.</p></li></ul></div><p>Because task/ambient design requires a high degree of individual control, it is not covered in this chapter; see <a href="../../../F17/SI/f17_ch20/f17_ch20_si.aspx">Chapter 20 of the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span></a> for details. Limited design guidance is also provided by Bauman and Daly (2003).</p><p><a class="link" href="a15_ch57_si.aspx#A15_CH57_fig1" title="Figure&nbsp;1.&nbsp;Classification of Air Distribution Strategies">Figure 1</a> illustrates the spectrum between the two extremes (full mixing and full stratification) of room air distribution strategies.</p><div class="section" title="1&nbsp;INDOOR AIR QUALITY AND SUSTAINABILITY"><div class="titlepage"><div><div><h3 class="title"><a name="A15_CH57_sect2"></a>1.&ensp;INDOOR AIR QUALITY AND SUSTAINABILITY</h3></div></div></div><p>Air distribution systems affect not only indoor air quality (IAQ) and thermal comfort, but also energy consumption over the entire life of the project. Choices made early in the design process are important. ANSI/ASHRAE/IESNA <span class="italic">Standard</span> 90.1 provides energy efficiency requirements that affect supply air characteristics.</p><p>The U.S. Green Building Council&rsquo;s (USGBC) Leadership in Energy and Environmental Design (LEED<sup>&reg;</sup>) Green Building Rating System&trade; was originally created in response to indoor air quality concerns, and has evolved to include prerequisites and credits for increasing ventilation effectiveness and improving thermal comfort (USGBC 2009). These requirements and optional points are relatively easy to achieve if good room air distribution design principles, methods, and standards are followed.</p><p>Environmental tobacco smoke (ETS) control is a LEED prerequisite. Banning indoor smoking is a common approach, but if indoor smoking is to be allowed, ANSI/ASHRAE <span class="italic">Standard</span> 62.1-2010 requires that more than the base non-ETS ventilation air be provided where ETS is present in all or part of a building. Rock (2006) provides additional advice on dealing with ETS.</p><p>Ventilation effectiveness is affected directly by the room air distribution system&rsquo;s design, construction, and operation, but is very difficult to predict. Many attempts have been made to quantify ventilation effectiveness, including ASHRAE <span class="italic">Standard</span> 129. However, this standard is only for experimental tests in well-controlled laboratories and should not be applied directly to real buildings.</p><p>Because of the difficulty in predicting ventilation effectiveness, ASHRAE <span class="italic">Standard</span> 62.1 provides a table of typical values that were determined through the experiences of its Standard Project Committee and reviewers or extracted from research literature; for example, well-designed ceiling-based air diffusion systems produce near-perfect air mixing in cooling mode, and yield an air change effectiveness of almost 1.0. More information on ASHRAE <span class="italic">Standard</span> 62.1 is available in its user&rsquo;s manual (ASHRAE 2011).</p><p>Displacement and underfloor air distribution (UFAD) systems have the potential for values greater than 1.0. More information on ceiling- and wall-mounted air inlets and outlets can be found in Rock and Zhu (2002). Performance of displacement systems is described by Chen and Glicksman (2003), and UFAD is discussed in detail by Bauman and Daly (2003).</p><p>
</p><div class="figure"><a name="A15_CH57_fig1"></a><div class="figure-contents"><div class="mediaobject"><img src="figures/A57_f01.jpg" alt="Classification of Air Distribution Strategies" /></div></div><p class="title"><b>Figure&nbsp;1.&nbsp;Classification of Air Distribution Strategies</b></p></div><p><br class="figure-break" /></p><p>Air terminals, such as diffusers or grilles, may become unsightly over time because of accumulation of dirt on their faces (smudging). Instead of replacing air terminals, and thus requiring new materials and energy for manufacturing, they can often be cleaned in place to restore their appearance. Those that cannot be cleaned and must be replaced should be recycled, not discarded, to recover the various metals and other desirable materials of construction.</p></div><div class="section" title="2&nbsp;APPLICATION GUIDELINES"><div class="titlepage"><div><div><h3 class="title"><a name="A15_CH57_sect3"></a>2.&ensp;APPLICATION GUIDELINES</h3></div></div></div><div class="section" title="&nbsp;Design Constraints"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect4"></a>&nbsp;Design  <a name="A15_CH57_ind16" class="indexterm"></a>Constraints</h4></div></div></div><p>Space design constraints affect room air distribution system choices and how air inlets and outlets are used. Space constraints may include the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Dimensions</p></li><li class="listitem"><p>Heat gain and loss characteristics</p></li><li class="listitem"><p>Use</p></li><li class="listitem"><p>Acoustical requirements</p></li><li class="listitem"><p>Available locations for air inlets and outlets</p></li></ul></div><p>Inlet and outlet characteristics are discussed in <a href="../../../S16/SI/s16_ch20/s16_ch20_si.aspx">Chapter 20 of the 2016 <span class="italic">ASHRAE Handbook&mdash;HVAC Systems and Equipment</span></a>. This chapter discusses more specific application considerations for air inlets and outlets.</p></div><div class="section" title="&nbsp;Sound"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect5"></a>&nbsp;Sound</h4></div></div></div><p>Sound emitted from inlets and outlets is directly related to the airflow quantity and free area velocity. The airflow sound intensity in a space also depends on the room&rsquo;s acoustical absorption and the observer&rsquo;s distance from air distribution devices, For more information, see <a class="link" href="../A15_CH48/a15_ch48_si.aspx" title="CHAPTER&nbsp;48.&nbsp;NOISE AND VIBRATION CONTROL">Chapter 48</a> of this volume and <a href="../../../F17/SI/f17_ch08/f17_ch08_si.aspx">Chapter 8 in the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span></a>.</p></div><div class="section" title="&nbsp;Inlet Conditions to Air Outlets"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect6"></a>&nbsp;Inlet Conditions to Air Outlets</h4></div></div></div><p>The way an airstream approaches an outlet is important. For good air diffusion, the inlet configuration should create a uniform discharge velocity profile from the outlet, or the outlet may not perform as intended.</p><p>The outlet usually cannot correct effects of improper duct approach. Many sidewall outlets are installed either at the end of vertical ducts or in the side of horizontal ducts, and most ceiling outlets are attached either directly to the bottom of horizontal ducts or to special vertical takeoff ducts that connect the outlet with the horizontal duct. In all these cases, devices for directing and equalizing the airflow may be necessary for proper direction and diffusion of the air.</p><p>
</p><div class="Format C"><a name="A15_CH57_tbl1"></a><p class="title"><b>Table&nbsp;1.&nbsp;Recommended Return Inlet Face Velocities</b></p><div class="Format C-contents"><table summary="Recommended Return Inlet Face Velocities" style="border-collapse: collapse;border-top: 1px solid #000000; border-bottom: 1px solid #000000; "><colgroup></colgroup><thead><tr><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="bottom">
<p><span class="bold"><strong>Inlet Location</strong></span></p></th><th style="border-bottom: 1px solid #000000; " align="center" valign="bottom">
<p><span class="bold"><strong>Velocity Across Gross Area, <span>m/s</span></strong></span></p></th></tr></thead><tbody><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p>Above occupied zone</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&gt;<span>4</span></p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p>In occupied zone, not near seats</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>3 to 4</span></p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p>In occupied zone, near seats</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>2 to 3</span></p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p>Door or wall louvers</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>1 to 1.5</span></p></td></tr><tr><td style="border-right: 1px solid #000000; " align="left" valign="top">
<p>Through undercut area of doors</p></td><td style="" align="center" valign="top">
<p><span>1 to 1.5</span></p></td></tr></tbody></table></div></div><p><br class="Format C-break" /></p></div><div class="section" title="&nbsp;Return Air Inlets"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect7"></a>&nbsp;Return Air Inlets</h4></div></div></div><p>The success of a mixed air distribution system depends primarily on supply diffuser location. Return grille location is far less critical than with outlets. In fact, the return air intake affects room air motion only immediately around the grille. Measurements of velocity near a return air grille show a rapid decrease in magnitude as the measuring device is moved away from the grille face. <a class="link" href="a15_ch57_si.aspx#A15_CH57_tbl1" title="Table&nbsp;1.&nbsp;Recommended Return Inlet Face Velocities">Table 1</a> shows recommended maximum return air grille velocities as a function of grille location. Every enclosed space should have return/transfer inlets of adequate size per this table.</p><p>For stratified and partially mixed air distribution systems, there are advantageous locations for return air inlets. For example, an intake can be located to return the warmest air in cooling season.</p><p>If the outlet is selected to provide adequate throw and directed away from returns or exhausts, supply short-circuiting is normally not a problem. The success of this practice is confirmed by the availability and use of combination supply and return diffusers.</p></div></div><div class="section" title="3&nbsp;MIXED AIR DISTRIBUTION"><div class="titlepage"><div><div><h3 class="title"><a name="A15_CH57_sect8"></a>3.&ensp;MIXED AIR  <a name="A15_CH57_ind17" class="indexterm"></a>DISTRIBUTION</h3></div></div></div><p>In mixed air systems, high-velocity supply jets from air outlets maintain comfort by <a name="A15_CH57_ind18" class="indexterm"></a>mixing room air with supply air. This air mixing, heat transfer, and resultant velocity reduction should occur outside the occupied zone. Occupant comfort is maintained not directly by motion of air from outlets, but from secondary air motion from mixing in the unoccupied zone. Comfort is maximized when uniform temperature distribution and room air velocities of less than <span>0.25&nbsp;m/s</span> are maintained in the occupied zone.</p><p>Maintaining velocities less than <span>0.25 m/s</span> in the occupied zone is often overlooked by designers, but is critical to maintaining comfort. The outlet&rsquo;s selection, location, supply air volume, discharge velocity, and air temperature differential determine the resulting air motion in the occupied zone.</p><div class="section" title="&nbsp;Principles of Operation"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect9"></a>&nbsp;Principles of Operation</h4></div></div></div><p>Mixed systems generally provide comfort by entraining room air into discharge jets located outside occupied zones, mixing supply and room air. Ideally, these systems generate low-velocity air motion (less than <span>0.25 m/s</span>) throughout the occupied zone to provide uniform temperature gradients and velocities. Proper selection of an air outlet is critical for proper air distribution; improper selection can result in room air stagnation, unacceptable temperature gradients, and unacceptable velocities in the occupied zone that may lead to occupant discomfort.</p><p>The location of a discharge jet relative to surrounding surfaces is important. Discharge jets attach to parallel surfaces, given sufficient velocity and proximity. When a jet is attached, the throw increases by about 40% over a jet discharged in an open area. This difference is important when selecting an air outlet. For detailed discussion of the surface effect on discharge jets, see <a href="../../../F17/SI/f17_ch20/f17_ch20_si.aspx">Chapter 20 of the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span></a>.</p></div><div class="section" title="&nbsp;Space Ventilation and Contaminant Removal"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect10"></a>&nbsp;Space Ventilation and Contaminant Removal</h4></div></div></div><p>These systems are intended to maintain acceptable indoor air quality by mixing supply and room air (dilution ventilation). Supply air is typically a conditioned mixture of ventilation and recirculated air. Outlet type and discharge velocity determine the mixing rate of the space and should be a design consideration. The room&rsquo;s return or exhaust air carries away diluted air contaminants. Space air ventilation rates are mandated under ASHRAE <span class="italic">Standard</span> 62.1-2010, but supply airflow rates are often higher because of thermal loads.</p></div><div class="section" title="&nbsp;Benefits and Limitations"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect11"></a>&nbsp;Benefits and Limitations</h4></div></div></div><p>Benefits of fully mixed systems include the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Most office applications can use lower supply dry-bulb temperatures, for smaller ductwork and lower supply air quantities.</p></li><li class="listitem"><p>Air can be supplied at a lower moisture content, possibly eliminating the need for a more complex humidity control system.</p></li><li class="listitem"><p>Vertical temperature gradients are lower for cooling applications with high internal heat gains, which may improve thermal comfort.</p></li><li class="listitem"><p>Mixed systems are the most common design for distribution systems, because designers and installers are familiar with the required system components and installation.</p></li></ul></div><p>Limitations of mixed systems include the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Partial-load operation in variable-air-volume (VAV) systems may reduce outlet velocities, reducing room air mixing and compromising thermal comfort. Designers should consider this when selecting outlets.</p></li><li class="listitem"><p>Cooling and heating with the same ceiling or high-sidewall diffuser may cause inadequate performance in heating mode and/or excessive velocity in cooling mode.</p></li><li class="listitem"><p>Ceilings more than <span>4 m</span> high may require special design considerations to provide acceptable comfort in the occupied zone. Care should be taken to select the proper outlet for these applications.</p></li><li class="listitem"><p>Because mixed systems typically use high-velocity jets of air, any obstructions in the space (e.g., bookshelves, wall partitions, furniture) can reduce comfort.</p></li><li class="listitem"><p>Lighter-than-air contaminants are uniformly mixed in the space and typically result in higher contaminant concentrations, which may compromise indoor air quality.</p></li></ul></div><p>
</p><div class="figure"><a name="A15_CH57_fig2"></a><div class="figure-contents"><div class="mediaobject"><img src="figures/A57_f02.jpg" alt="Air Supplied at Ceiling Induces Room Air into Supply Jet" /></div></div><p class="title"><b>Figure&nbsp;2.&nbsp;Air Supplied at Ceiling Induces Room Air into Supply Jet</b></p></div><p><br class="figure-break" /></p><p>Mixed air systems typically use either ceiling or sidewall outlets discharging air horizontally, or floor- or sill-mounted outlets discharging air vertically. They are the most common method of air distribution in North America.</p></div><div class="section" title="&nbsp;Horizontal Discharge Cooling with Ceiling-Mounted Outlets"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect12"></a>&nbsp;Horizontal Discharge Cooling with Ceiling-Mounted Outlets</h4></div></div></div><p>Ceiling-mounted outlets typically use the surface effect to transport supply air in the unoccupied zone. The supply air projects across the ceiling and, with sufficient velocity, can continue down wall surfaces and across floors, as shown in <a class="link" href="a15_ch57_si.aspx#A15_CH57_fig2" title="Figure&nbsp;2.&nbsp;Air Supplied at Ceiling Induces Room Air into Supply Jet">Figure 2</a>. In this application, supply air should remain outside the occupied zone until it is adequately mixed and tempered with room air. Air motion in the occupied zone is generated by room air entrainment into the supply air (Nevins 1976).</p><p>Overhead outlets may also be installed on exposed ducts, in which case the surface effect does not apply. Typically, if the outlet is mounted <span>300 mm</span> or more below a ceiling surface, discharge air will not attach to the surface. The unattached supply air has a shorter throw and can project downward, resulting in high air velocities in the occupied zone. Some outlets are designed for use in exposed duct applications. Typical outlet performance data presented by manufacturers are for outlets with surface effect; consult manufacturers for information on exposed duct applications.</p></div><div class="section" title="&nbsp;Vertical-Discharge Cooling or Heating with Ceiling-Mounted Outlets"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect13"></a>&nbsp;Vertical-Discharge Cooling or Heating with Ceiling-Mounted Outlets</h4></div></div></div><p>Vertically projected outlets are typically selected for high-ceiling applications that require forcing supply air down to the occupied zone. It is important to keep cooling supply air velocity below <span>0.25&nbsp;m/s</span> in the occupied zone. For heating, supply air should reach the floor.</p><p>There are outlets specifically designed for vertical projection and it is important to review the manufacturer&rsquo;s performance data notes to understand how to apply catalog data. Throws for heating and cooling differ and also vary depending on the difference between supply and room air temperatures.</p></div><div class="section" title="&nbsp;Cooling with Sidewall Outlets"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect14"></a>&nbsp;Cooling with Sidewall Outlets</h4></div></div></div><p>Sidewall outlets are usually selected when access to the ceiling plenum is restricted. Sidewall outlets within <span>300 mm</span> of a ceiling and set for horizontal or a slightly upward projection the sidewall outlet provide a discharge pattern that attaches to the ceiling and travels in the unoccupied zone. This pattern entrains air from the occupied zone to provide mixing.</p><p>In some applications, the outlet must be located <span>0.5 to 1.25&nbsp;m</span> below the ceiling. When set for horizontal projection, the discharge at some distance from the outlet may drop into the occupied zone. Most devices used for sidewall application can be adjusted to project the air pattern upwards toward the ceiling. This allows the discharge air to attach to the ceiling, increasing throw distance and minimizing drop. This application provides occupant comfort by inducing air from the occupied zone into the supply air.</p><p>Some outlets may be more than <span>1.25 m</span> below the ceiling (e.g., in high-ceiling applications, the outlet may be located closer to the occupied zone to minimize the volume of the conditioned space). Most devices used for sidewall applications can be adjusted to project the air pattern upward or downward, which allows the device&rsquo;s throw distance to be adjusted to maximize performance.</p><p>When selecting sidewall outlets, it is important to understand the manufacturer&rsquo;s data. Most manufacturers offer data for outlets tested with surface effect, so they only apply if the device is set to direct supply air toward the ceiling. When the device is <span>1.25 m</span> or more below a ceiling, or supply air is directed horizontally or downward, the actual throw distance of the device is typically shorter. Many sidewall outlets can be adjusted to change the spread of supply air, which can significantly change throw distance. Manufacturers usually publish throw distances based on specific spread angles.</p></div><div class="section" title="&nbsp;Cooling with Floor-Mounted Air Outlets"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect15"></a>&nbsp;Cooling with Floor-Mounted Air Outlets</h4></div></div></div><p>Although not typically selected for nonresidential buildings, floor-mounted outlets can be used for mixed system cooling applications. In this configuration, room air from the occupied zone is induced into the supply air, providing mixing. When cooling, the device should be selected to discharge vertically along windows, walls, or other vertical surfaces. Typical nonresidential applications include lobbies, long corridors, and houses of worship.</p><p>It is important to select a device that is specially designed for floor applications. It must be able to withstand both the required dynamic and static structural loads (e.g., people walking on them, loaded carts rolling across them). Also, many manufacturers offer devices designed to reduce the possibility of objects falling into the device. It is strongly recommended that obstructions are not located above these in-floor air terminals, to avoid restricting their air jets.</p><p>Long floor-mounted grilles generally have both functioning and nonfunctioning segments. When selecting air outlets for floor mounting, it is important to note that the throw distance and sound generated depend on the length of the active section. Most manufacturers&rsquo; catalog data include correction factors for length&rsquo;s effects on both throw and sound. These corrections can be significant and should be evaluated. Understanding manufacturers&rsquo; performance data and corresponding notes is imperative.</p></div><div class="section" title="&nbsp;Cooling with Sill-Mounted Air Outlets"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect16"></a>&nbsp;Cooling with Sill-Mounted Air Outlets</h4></div></div></div><p>Sill-mounted air outlets are commonly used in applications that include unit ventilators and fan coil units. The outlet should be selected to discharge vertically along windows, walls, or other vertical surfaces, and project supply air above the occupied zone.</p><p>As with floor-mounted grilles, when selecting and locating sill grilles, consider selecting devices designed to reduce the nuisance of objects falling inside them. It is also recommended that sills be designed to prevent them from being used as shelves.</p></div><div class="section" title="&nbsp;Heating and Cooling with Perimeter Ceiling-Mounted Outlets"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect17"></a>&nbsp;Heating and Cooling with Perimeter Ceiling-Mounted Outlets</h4></div></div></div><p>When air outlets are used at the perimeter with vertical projection for heating and/or cooling, they should be located near the perimeter surface, and selected so that the published <span>0.75 m/s</span> isothermal throw extends at least halfway down the surface or <span>1.5&nbsp;m</span> above the floor, whichever is lower. In this manner, during heating, warm air mixes with the cool downdraft on the perimeter surface, to reduce or even eliminate drafts in the occupied space.</p><p>If a ceiling-mounted air outlet is located away from the perimeter wall, in cooling mode, the high-velocity cool air reduces or overcomes the thermal updrafts on the perimeter surface. To accomplish this, the outlet should be selected for horizontal discharge toward the wall. Outlet selection should be such that isothermal throw to the terminal velocity of <span>0.75 m/s</span> should include the distance from the outlet to the perimeter surface. For heating, the supply air temperature should not exceed <span>8.5 K</span> above the room air temperature.</p></div><div class="section" title="&nbsp;Space Temperature Gradients and Airflow Rates"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect18"></a>&nbsp;Space Temperature Gradients and Airflow Rates</h4></div></div></div><p>A fully mixed system creates homogeneous thermal conditions throughout the space. As such, thermal gradients should not be expected to exist in the occupied zone. Improper selection, sizing, or placement may prevent full mixing and can result in stagnant areas, or having high-velocity air entering the occupied zone.</p><p>Supply airflow requirements to satisfy space sensible heat gains or losses are inversely proportional to the temperature difference between supply and return air. The following equation can be used to calculate space airflow requirements (at standard conditions):
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="A15_CH57_eq1"></a><div class="equation-contents"><div class="mediaobject"><img src="equations/A57_eq001s.jpg" /></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(1)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">Q</span></td><td><p class="text_indent_zero">=</p></td><td class="text_indent_zero">required supply airflow rate to meet sensible load, <span>L/s</span></td></tr><tr><td><span class="italic">q<sub>s</sub></span></td><td><p class="text_indent_zero">=</p></td><td class="text_indent_zero">net sensible heat gain in the space, <span>W</span></td></tr><tr><td><span class="italic">t<sub>r</sub></span></td><td><p class="text_indent_zero">=</p></td><td class="text_indent_zero">return or exhaust air temperature, <span>&deg;C</span></td></tr><tr><td><span class="italic">t<sub>s</sub></span></td><td><p class="text_indent_zero">=</p></td><td class="text_indent_zero">supply air temperature, <span>&deg;C</span></td></tr></table><p>For fully mixed systems with conventional ceiling heights, the return (or exhaust) and room air temperatures are the same; for example, a room with a set-point temperature of <span>24&deg;C</span> has, on average, a <span>24&deg;C</span> return or exhaust air temperature.</p></div><div class="section" title="&nbsp;Methods for Evaluation"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect19"></a>&nbsp;Methods for Evaluation</h4></div></div></div><p>The objective of air diffusion is to create the proper combination of room air temperature, humidity, and air motion in the occupied zone to provide thermal comfort and acceptable indoor environmental quality. There are three recommended methods of selecting outlets for mixed air systems using manufacturers&rsquo; data:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>By appearance, flow rate, and sound data</p></li><li class="listitem"><p>By isovels (lines of constant velocity) and mapping</p></li><li class="listitem"><p>By comfort criteria</p></li></ul></div><p>These selection methods are not meant to be independent. It is the designer&rsquo;s choice as to which to start with, but it is recommended that at least two methods be used for any design.</p><p>Variation from accepted thermal limits (ASHRAE <span class="italic">Standard</span> 55), lack of uniform thermal conditions in the space, or excessive fluctuation of conditions in one part of the space may produce discomfort. Thermal discomfort also can arise from any of the following conditions:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Excessive air motion (draft)</p></li><li class="listitem"><p>Excessive room air temperature stratification (horizontal, vertical, or both)</p></li><li class="listitem"><p>Failure to deliver or distribute air according to load requirements at different locations</p></li><li class="listitem"><p>Rapid fluctuation of room temperature</p></li></ul></div></div><div class="section" title="&nbsp;Selection"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect20"></a>&nbsp;Selection</h4></div></div></div><p><span class="bold"><strong>By Appearance, Flow Rate, and Sound Data.</strong></span> For a given appearance, flow rate, pressure drop, and sound level criteria, designers can select outlets from manufacturers&rsquo; catalogs, using the following steps:</p><div class="orderedlist"><ol class="orderedlist" type="1"><li class="listitem"><p>Determine air volumetric flow requirements based on load and room size. For VAV systems, evaluation should include the range of flow rates from minimum occupied to design load.</p></li><li class="listitem"><p>Determine acceptable outlet noise criterion (NC); consult <a class="link" href="../A15_CH48/a15_ch48_si.aspx" title="CHAPTER&nbsp;48.&nbsp;NOISE AND VIBRATION CONTROL">Chapter 48</a> of this volume, or <a href="../../../F17/SI/f17_ch08/f17_ch08_si.aspx">Chapter 8 in the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span></a>.</p></li><li class="listitem"><p>Locate a range of products from manufacturers&rsquo; catalogs that meet the airflow and NC requirements. Multiple outlets in a space at the same cataloged NC, and other design considerations, may result in actual sound levels greater than cataloged values. Manufacturers&rsquo; data are obtained using ideal inlet conditions, and may vary from field installations. From experience,</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>For identical outlets <span>3 m</span> or more apart, the cataloged NC rating applies.</p></li><li class="listitem"><p>Identical outlets within <span>3 m</span> of each other add no more than 3&nbsp;dB to the sound pressure level.</p></li><li class="listitem"><p>For continuous linear outlets, only the sound produced by the closest <span>3 m</span> need be considered.</p></li><li class="listitem"><p>A wide-open damper installed in the neck of a diffuser can add 4 to 5 NC to the cataloged NC value.</p></li><li class="listitem"><p>Significantly closed balancing dampers can add more than 10&nbsp;NC, depending on duct pressure and how far upstream it is installed. <a class="link" href="a15_ch57_si.aspx#A15_CH57_tbl2" title="Table&nbsp;2.&nbsp;Effect of Neck-Mounted Damper on Air Outlet NC">Table 2</a> gives an example.</p></li></ul></div></li><li class="listitem"><p>Select air terminals from manufacturers&rsquo; catalogs that meet aesthetic and physical needs.</p></li></ol></div><p>Although these selections may meet the sound requirements for a project, the results do not fully address occupant comfort. Without evaluating the throw of the outlets or room air mixing, this selection method may result in excessive air velocities in the occupied zone, or limited mixing and resultant stagnation. It is recommended that the designer consider selection by isovel mapping or by comfort criteria in addition to selection by appearance, flow rate, and sound data. Either of these methods addresses resulting air motion in the occupied zone and occupant comfort.</p><p><span class="bold"><strong>By Isovels and Mapping.</strong></span> Using manufacturers&rsquo; catalog throw data, a designer can predict the path of an outlet&rsquo;s discharge jet. Most manufacturers&rsquo; catalogs list the distance a jet travels to reach a terminal velocity of <span>0.75 to 0.25 m/s</span>. With this information, the designer can map the path of the discharge jet for a given outlet. This evaluation can prevent problems such as excessively high air velocities in the occupied zone, or stagnation in a given area. Note that most manufacturers&rsquo; throw data are based on isothermal supply air; the supply jet temperature is equal to the room air temperature. When using this mapping method, consider the positive or negative buoyancy of nonisothermal (heated or cooled) supply air. In both heating and cooling, a discharge jet should travel the distance shown in the catalog to a terminal velocity of <span>0.75 m/s</span> without much influence from buoyancy. When evaluating a jet at lower terminal velocities (e.g., <span>0.5 to 0.25 m/s</span>), consider buoyancy&rsquo;s effect on the distance the jet will travel.</p><p>A cool air jet travels less far along a horizontal surface than an isothermal jet does. If an outlet is selected so that the horizontal jet does not have enough velocity to reach a vertical surface, the jet can separate from the horizontal surface and project down into the occupied zone, causing drafts and discomfort. Manufacturers&rsquo; tables show the drop of a cool air jet so the designer can predict the resulting path.</p><p>When evaluating heated air, the designer should consider the positive buoyancy of the discharge jet. A heated jet projecting along a horizontal surface or in an upward vertical pattern travels farther than an isothermal jet. In downward vertical discharge, a heated jet travels a shorter distance than an isothermal jet.</p><p>
</p><div class="Format C"><a name="A15_CH57_tbl2"></a><p class="title"><b>Table&nbsp;2.&nbsp;Effect of Neck-Mounted Damper on Air Outlet NC</b></p><div class="Format C-contents"><table summary="Effect of Neck-Mounted Damper on Air Outlet NC" style="border-collapse: collapse;border-top: 1px solid #000000; border-bottom: 1px solid #000000; "><colgroup></colgroup><thead><tr><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; width: 25%;" align="left" valign="bottom">
<p><span class="bold"><strong>Total Pressure Ratio</strong></span><sup><a href="#ftn.A15_CH57_ftn2" name="A15_CH57_ftn2" class="footnote">*</a></sup></p></th><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="bottom">
<p><span class="bold"><strong>100%</strong></span></p></th><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="bottom">
<p><span class="bold"><strong>150%</strong></span></p></th><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="bottom">
<p><span class="bold"><strong>200%</strong></span></p></th><th style="border-bottom: 1px solid #000000; " align="center" valign="bottom">
<p><span class="bold"><strong>400%</strong></span></p></th></tr></thead><tbody><tr><td style="border-right: 1px solid #000000; " align="left" valign="top">
<p>dB Increase</p></td><td style="border-right: 1px solid #000000; " align="center" valign="top">
<p>0</p></td><td style="border-right: 1px solid #000000; " align="center" valign="top">
<p>4.5</p></td><td style="border-right: 1px solid #000000; " align="center" valign="top">
<p>8</p></td><td style="" align="center" valign="top">
<p>16</p></td></tr></tbody><tbody class="footnotes"><tr><td colspan="5"><div class="footnote"><p><sup><a href="#A15_CH57_ftn2" name="ftn.A15_CH57_ftn2" class="para">*</a> </sup>Ratio of air pressure before and after damper.</p></div></td></tr></tbody></table></div></div><p><br class="Format C-break" /></p><p>Combining selection by  <a name="A15_CH57_ind19" class="indexterm"></a>isovels and  <a name="A15_CH57_ind20" class="indexterm"></a>mapping with acoustical selection allows discharge jet location and intensity in a space to be predicted. Outlet selection should be evaluated at the space&rsquo;s typical operating points (i.e., maximum heating and cooling, and minimum heating and cooling). The following steps may be used:</p><div class="orderedlist"><ol class="orderedlist" type="1"><li class="listitem"><p>Identify the occupied zone for the space.</p></li><li class="listitem"><p>Select outlet(s) that meet design NC, pressure drop, and flow rate requirements. Identify the supply jet location using cataloged throw data.</p></li><li class="listitem"><p>Evaluate air jet mapping to ensure terminal velocities in the occupied zone do not exceed <span>0.25 m/s</span>.</p></li><li class="listitem"><p>For overhead heating applications, &#916;<span class="italic">t</span> &lt; <span>8.5 K</span> (see <a href="../../../F17/SI/f17_ch20/f17_ch20_si.aspx">Chapter 20 of the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span></a>), evaluate the diagram to ensure that jet velocities <span>1.5 m</span> from the floor are at least <span>0.75 m/s</span>.</p></li></ol></div><p>Other design considerations include the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>In multiple-outlet applications, jets should not collide to cause a downward projection of air resulting in velocities greater than <span>0.25 m/s</span> in the occupied zone.</p></li><li class="listitem"><p>For VAV applications, consider both minimum and maximum flow conditions.</p></li></ul></div><p><span class="bold"><strong>Selection by Comfort Criteria <span><span class="italic">T</span><sub>0.25</sub></span>/<span class="italic">L</span>.</strong></span> Selection by isovels and mapping is effective at predicting the path of the discharge jet from an outlet and evaluating resultant occupant comfort. However, there is an established method to quantify occupant comfort during cooling conditions, based on space dimensions and isothermal catalog throw data. This method can be used to predict a space&rsquo;s resulting air diffusion performance index (ADPI).</p><p>The comfort criteria <span><span class="italic">T</span><sub>0.25</sub></span>/<span class="italic">L</span> method was developed to predict occupant comfort during cooling conditions, using manufacturers&rsquo; isothermal catalog throw data (<span class="italic">T</span>, usually for <span>0.25 m/s</span> terminal velocity) and the dimensions available for throw (<span class="italic">L</span>) on the plan view of a mechanical drawing. By using the ratio of <span><span class="italic">T</span><sub>0.25</sub></span>/<span class="italic">L</span>, the designer can predict the level of comfort with a single rating number: ADPI. ADPI can provide further information about the comfort level in a space for results obtained from the NC and mapping selection methods.</p><p><span class="italic">Air Distribution<a name="A15_CH57_ind21" class="indexterm"></a> Performance Index (ADPI)</span>. The air distribution performance index was developed as a way to quantify the comfort level for a space conditioned by a mixed air system in cooling. ADPI uses the effective draft temperature collected at an array of points taken within the occupied zone to predict comfort. ADPI is the percentage of points in a space where the effective draft temperature is between <span>&minus;1.5 and +1&deg;C</span> and the air velocity is less than <span>0.35&nbsp;m/s</span>. A high percentage of people have been found to be comfortable in cooling applications for office-type occupations where these conditions are met. High ADPI values generally correlate to high space thermal comfort levels with the maximum obtainable value of 100. Select outlets to provide a minimum ADPI value of 80.</p><p>The effective draft temperature provides a quantifiable indication of comfort at a discrete point in a space by combining the physiological effects of air temperature and air motion on a human body. The effective draft temperature <span class="italic">t<sub>ed</sub></span> (the difference in temperature between any point in the occupied zone and the control condition) can be calculated using the following equation proposed by Rydberg and Norback (1949) and modified by Straub (Straub and Chen 1957; Straub et al. 1956) in discussion of a paper by Koestel and Tuve (1955):
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="A15_CH57_eq2"></a><div class="equation-contents"><div class="mediaobject"><img src="equations/A57_eq002s.jpg" /></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(2)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">t<sub>ed</sub></span></td><td><p class="text_indent_zero">=</p></td><td class="text_indent_zero">effective draft temperature, <span>&deg;C</span></td></tr><tr><td><span class="italic">t<sub>x</sub></span></td><td><p class="text_indent_zero">=</p></td><td class="text_indent_zero">local airstream dry-bulb temperature, <span>&deg;C</span></td></tr><tr><td><span class="italic">t<sub>c</sub></span></td><td><p class="text_indent_zero">=</p></td><td class="text_indent_zero">average (control) room dry-bulb temperature, <span>&deg;C</span></td></tr><tr><td><span class="italic">V<sub>x</sub></span></td><td><p class="text_indent_zero">=</p></td><td class="text_indent_zero">local airstream centerline velocity, <span>m/s</span></td></tr></table><p><span>T<span class="italic"><sub>0.25</sub></span></span>/L <span class="italic">Selection Method</span>. This method uses the ratio of cataloged isothermal throw data at <span>0.25 m/s</span> to the characteristic length for a given device (<a class="link" href="a15_ch57_si.aspx#A15_CH57_tbl3" title="Table&nbsp;3.&nbsp;Characteristic Room Length for Several Diffusers (Measured from Center of Air Outlet)">Table 3</a>).</p><p>Each type of diffuser has different performance characteristics and therefore may provide a different ADPI value for the same cooling application at the same conditions. Calculating <span><span class="italic">T</span><sub>0.25</sub></span>/<span class="italic">L</span> for a given outlet can predict the level of cooling comfort for a space. Using <a class="link" href="a15_ch57_si.aspx#A15_CH57_tbl4" title="Table&nbsp;4.&nbsp;Air Diffusion Performance Index (ADPI) Selection Guide">Table 4</a>, the designer can optimize not only the type of diffuser to select but also the size and capacity.</p><p>Using <span><span class="italic">T</span><sub>0.25</sub></span>/<span class="italic">L</span> helps designers maximize space cooling comfort; however, this method is not meant to, nor may it be practical to, evaluate <span><span class="italic">T</span><sub>0.25</sub></span>/<span class="italic">L</span> values for each outlet on a project.</p><p>
</p><div class="Format C"><a name="A15_CH57_tbl3"></a><p class="title"><b>Table&nbsp;3.&nbsp;Characteristic Room Length for Several Diffusers (Measured from Center of Air Outlet)</b></p><div class="Format C-contents"><table summary="Characteristic Room Length for Several Diffusers (Measured from Center of Air Outlet)" style="border-collapse: collapse;border-top: 1px solid #000000; border-bottom: 1px solid #000000; "><colgroup></colgroup><thead><tr><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="bottom">
<p><span class="bold"><strong>Diffuser Type</strong></span></p></th><th style="border-bottom: 1px solid #000000; " align="left" valign="bottom">
<p><span class="bold"><strong>Characteristic Length <span class="italic">L</span></strong></span></p></th></tr></thead><tbody><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p>High sidewall grille</p></td><td style="border-bottom: 1px solid #000000; " align="left" valign="top">
<p>Distance to wall perpendicular to jet</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p>Circular ceiling diffuser</p></td><td style="border-bottom: 1px solid #000000; " align="left" valign="top">
<p>Distance to closest wall or intersecting air jet</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p>Sill grille</p></td><td style="border-bottom: 1px solid #000000; " align="left" valign="top">
<p>Length of room in direction of jet flow</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p>Ceiling slot diffuser</p></td><td style="border-bottom: 1px solid #000000; " align="left" valign="top">
<p>Distance to wall or midplane between outlets</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p>Light troffer diffusers</p></td><td style="border-bottom: 1px solid #000000; " align="left" valign="top">
<div class="tbl_Div_Indent"><p class="indentMinus">Distance to midplane between outlets plus distance from ceiling to top of occupied zone</p></div></td></tr><tr><td style="border-right: 1px solid #000000; " align="left" valign="top">
<div class="tbl_Div_Indent"><p class="indentMinus">Perforated, louvered ceiling diffusers</p></div></td><td style="" align="left" valign="top">
<p>Distance to wall or midplane between outlets</p></td></tr></tbody></table></div></div><p><br class="Format C-break" />
</p><div class="Format C"><a name="A15_CH57_tbl4"></a><p class="title"><b>Table&nbsp;4.&nbsp;Air Diffusion Performance Index (ADPI) Selection Guide</b></p><div class="Format C-contents"><table summary="Air Diffusion Performance Index (ADPI) Selection Guide" style="border-collapse: collapse;border-top: 1px solid #000000; border-bottom: 1px solid #000000; "><colgroup></colgroup><thead><tr><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="bottom">
<p><span class="bold"><strong>Terminal Device</strong></span></p></th><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="bottom">
<p><span class="bold"><strong>Room Load, <span>W/m<sup>2</sup></span></strong></span></p></th><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="bottom">
<p><span class="bold"><strong><span><span class="italic">T</span><sub>0.25</sub>/<span class="italic">L</span> for Maximum ADPI</span></strong></span></p></th><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="bottom">
<p><span class="bold"><strong>Maximum ADPI</strong></span></p></th><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="bottom">
<p><span class="bold"><strong>For ADPI Greater Than</strong></span></p></th><th style="border-bottom: 1px solid #000000; " align="center" valign="bottom">
<p><span class="bold"><strong>Range of <span><span class="italic">T</span><sub>0.25</sub></span>/<span class="italic">L</span></strong></span></p></th></tr></thead><tbody><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " rowspan="4" align="left" valign="top">
<div class="tbl_Div_Indent"><p class="indentMinus">High sidewall grilles</p></div></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>250</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>1.8</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>68</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&mdash;</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&mdash;</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>190</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>1.8</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>72</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>70</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>1.5 to 2.2</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>125</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>1.6</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>78</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>70</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>1.2 to 2.3</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>60</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>1.5</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>85</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>80</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>1.0 to 1.9</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " rowspan="4" align="left" valign="top">
<div class="tbl_Div_Indent"><p class="indentMinus">Circular ceiling diffusers</p></div></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>250</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.8</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>76</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>70</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.7 to 1.3</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>190</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.8</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>83</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>80</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.7 to 1.2</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>125</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.8</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>88</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>80</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.5 to 1.5</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>60</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.8</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>93</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>90</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.7 to 1.3</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " rowspan="4" align="left" valign="top">
<div class="tbl_Div_Indent"><p class="indentMinus">Sill grille, straight vanes</p></div></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>250</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>1.7</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>61</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>60</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>1.5 to 1.7</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>190</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>1.7</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>72</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>70</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>1.4 to 1.7</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>125</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>1.3</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>86</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>80</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>1.2 to 1.8</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>60</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.9</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>95</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>90</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.8 to 1.3</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " rowspan="4" align="left" valign="top">
<div class="tbl_Div_Indent"><p class="indentMinus">Sill grille, spread vanes</p></div></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>250</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.7</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>94</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>90</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.6 to 1.5</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>190</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.7</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>94</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>80</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.6 to 1.7</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>125</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.7</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>94</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&mdash;</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&mdash;</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>60</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.7</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>94</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&mdash;</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&mdash;</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " rowspan="4" align="left" valign="top">
<div class="tbl_Div_Indent"><p class="indentMinus">Ceiling slot diffusers for <span><span class="italic">T</span><sub>0.50</sub></span>/<span class="italic">L</span>)</p></div></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>250</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.3</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>85</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>80</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.3 to 0.7</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>190</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.3</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>88</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>80</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.3 to 0.8</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>125</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.3</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>91</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>80</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.3 to 1.1</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>60</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.3</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>92</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>80</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>0.3 to 1.5</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " rowspan="3" align="left" valign="top">
<div class="tbl_Div_Indent"><p class="indentMinus">Light troffer diffusers</p></div></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>190</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>2.5</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>86</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>80</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&lt;3.8</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>125</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>1.0</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>92</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>90</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&lt;3.0</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>60</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>1.0</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>95</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>90</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&lt;4.5</p></td></tr><tr><td style="border-right: 1px solid #000000; " rowspan="2" align="left" valign="top">
<div class="tbl_Div_Indent"><p class="indentMinus">Perforated, louvered ceiling diffusers</p></div></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p><span>35 to 160</span></p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>2.0</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>96</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>90</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>1.4 to 2.7</p></td></tr><tr><td style="border-right: 1px solid #000000; " align="center" valign="top">&nbsp;</td><td style="border-right: 1px solid #000000; " align="center" valign="top">&nbsp;</td><td style="border-right: 1px solid #000000; " align="center" valign="top">&nbsp;</td><td style="border-right: 1px solid #000000; " align="center" valign="top">
<p>80</p></td><td style="" align="center" valign="top">
<p>1.0 to 3.4</p></td></tr></tbody></table></div></div><p><br class="Format C-break" /></p><p><span class="italic">Design Procedures</span>. <span><span class="italic">T</span><sub>0.25</sub></span>/<span class="italic">L</span> can be used as a general tool to evaluate cooling comfort levels in a space, at the beginning of design to optimize outlet selection (as shown in the following steps), or at the end of the process to predict cooling comfort levels in spaces designed using NC and mapping methods:</p><div class="orderedlist"><ol class="orderedlist" type="1"><li class="listitem"><p>Determine air volumetric flow requirements based on load and room size. For VAV systems, evaluation should include both minimum occupied and maximum design flow rates.</p></li><li class="listitem"><p>Select tentative diffuser type and location in room.</p></li><li class="listitem"><p>Determine room&rsquo;s characteristic length <span class="italic">L</span> (<a class="link" href="a15_ch57_si.aspx#A15_CH57_tbl3" title="Table&nbsp;3.&nbsp;Characteristic Room Length for Several Diffusers (Measured from Center of Air Outlet)">Table 3</a>).</p></li><li class="listitem"><p>Select recommended <span><span class="italic">T</span><sub>0.25</sub></span>/<span class="italic">L</span> (or <span><span class="italic">T</span><sub>0.50</sub></span>/<span class="italic">L</span>) ratio from <a class="link" href="a15_ch57_si.aspx#A15_CH57_tbl4" title="Table&nbsp;4.&nbsp;Air Diffusion Performance Index (ADPI) Selection Guide">Table 4</a>.</p></li><li class="listitem"><p>Calculate throw distance <span><span class="italic">T</span><sub>0.25</sub></span> by multiplying recommended <span><span class="italic">T</span><sub>0.25</sub></span>/<span class="italic">L</span> (<span><span class="italic">T</span><sub>0.50</sub></span>/<span class="italic">L</span> for linear slots) ratio from <a class="link" href="a15_ch57_si.aspx#A15_CH57_tbl4" title="Table&nbsp;4.&nbsp;Air Diffusion Performance Index (ADPI) Selection Guide">Table 4</a> by available length <span class="italic">L</span>.</p></li><li class="listitem"><p>Locate appropriate outlet size from manufacturer&rsquo;s catalog.</p></li><li class="listitem"><p>Ensure that this outlet meets other imposed specifications (e.g., noise, static pressure loss).</p></li></ol></div><p>
</p><div class="example"><a name="N70A2E"></a><p class="title"><b>Example 1.</b></p><div class="example-contents"><p>For a <span>6 by 3.7 m</span> room, with <span>2.7 m</span> ceiling, with uniform loading of <span>31.5 W/m<sup>2</sup> or 700 W</span>, and air volumetric flow of <span>5 L/s per square metre or 111 L/s</span> for one outlet, find the size for a high sidewall grille located at the center of <span>3.7 m</span> end wall, <span>225 mm</span> from ceiling.</p><p><span class="bold"><strong>Solution:</strong></span></p><p>Characteristic length <span class="italic">L</span> = <span>6 m</span> (length of room: <a class="link" href="a15_ch57_si.aspx#A15_CH57_tbl3" title="Table&nbsp;3.&nbsp;Characteristic Room Length for Several Diffusers (Measured from Center of Air Outlet)">Table 3</a>)</p><p>Recommended <span><span class="italic">T</span><sub>0.25</sub></span>/<span class="italic">L</span> = 1.5<a class="link" href="a15_ch57_si.aspx#A15_CH57_tbl4" title="Table&nbsp;4.&nbsp;Air Diffusion Performance Index (ADPI) Selection Guide">Table 4</a></p><p>Throw to <span>0.25 m/s <span class="italic">T</span><sub>0.25</sub> = 1.5 &times; 6 = 9 m</span></p><p>Refer to the manufacturer&rsquo;s catalog for a size that gives this isothermal throw to <span>0.25 m/s</span>. One manufacturer recommends the following sizes, when vanes are straight, discharging at <span>0.25 m/s</span>: <span>400 by 100 mm, 300 by 125 mm, or 250 by 150 mm</span>.</p></div></div><p><br class="example-break" /></p><p>More information on conventional mixing systems, and many more design examples, can be found in Rock and Zhu (2002).</p></div></div><div class="section" title="4&nbsp;FULLY STRATIFIED AIR DISTRIBUTION"><div class="titlepage"><div><div><h3 class="title"><a name="A15_CH57_sect21"></a>4.&ensp;FULLY STRATIFIED  <a name="A15_CH57_ind22" class="indexterm"></a>AIR DISTRIBUTION</h3></div></div></div><p>Systems that discharge cool air at low sidewall or floor locations with very little entrainment of (and thus mixing with) room air create (vertical) thermal stratification throughout the space. These <span class="bold"><strong>displacement ventilation</strong></span> systems have been popular in northern Europe for some time. Floor-based outlets in underfloor applications may also be used to provide <a name="A15_CH57_ind23" class="indexterm"></a>fully stratified air distribution.</p><div class="section" title="&nbsp;Principles of Operation"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect22"></a>&nbsp;Principles of Operation</h4></div></div></div><p>Thermal displacement ventilation (TDV) systems (<a class="link" href="a15_ch57_si.aspx#A15_CH57_fig3" title="Figure&nbsp;3.&nbsp;Displacement Ventilation System Characteristics">Figure 3</a>) use very low discharge velocities, typically <span>0.25 to 0.35 m/s</span>, to deliver cool supply air to the space. The discharge temperature of the supply air is generally above <span>16&deg;C</span>, although lower temperatures may be used in industrial applications, exercise or sports facilities, and transient areas. The cool air is negatively buoyant compared to ambient air and drops to the floor after discharge. It then spreads across the lower level of the space.</p><p>As convective heat sources (<a class="link" href="a15_ch57_si.aspx#A15_CH57_fig3" title="Figure&nbsp;3.&nbsp;Displacement Ventilation System Characteristics">Figure 3</a>) in the space transfer heat to the cooler air around them, natural convection currents form and rise along the heat transfer boundary. Without significant room air movement, these currents rise to form a convective heat plume around and above the heat source. As the plume rises, it expands by entraining surrounding air. Its growth and ascent are proportional to the heat source&rsquo;s size and intensity and temperature of ambient air above it. Ambient air from below and around the heat source fills the void created by the rising plume. If the heat source is near the floor (e.g., an occupant), the plume entrains cool, conditioned air from the floor level, which is drawn to the respiration level, and serves as the source of inhaled air. Exhaled air rises with the escaping heat plume, because it is warmer and more humid than the ambient air. Convective heat from sources located above the occupied zone has little effect on occupied-zone air temperature.</p><p>At a certain height, where plume temperature equals ambient temperature, the plume disintegrates and spills horizontally. Two distinct zones are thus formed in the room: a lower occupied zone with little or no recirculation flow (close to displacement flow), and an upper zone with recirculation flow. The boundary between these two zones is called <span class="bold"><strong>shift zone</strong></span>. The shift zone height is calculated as the height above the floor where the total amount of air carried in convective plumes above heat sources equals the supply airflow distributed through displacement diffusers. Actual and simplified representations of the temperature gradient in the space are shown in <a class="link" href="a15_ch57_si.aspx#A15_CH57_fig4" title="Figure&nbsp;4.&nbsp;Temperature Profile of Displacement Ventilation System">Figure 4</a>.</p><p>Thermal displacement ventilation systems can be modeled as shown in <a class="link" href="a15_ch57_si.aspx#A15_CH57_fig4" title="Figure&nbsp;4.&nbsp;Temperature Profile of Displacement Ventilation System">Figure 4</a>. A thin layer of conditioned supply air lies adjacent to the floor. Next is a lower zone in which both ambient air temperature and contaminant concentration levels increase with height. Finally, a pool of warm used or contaminated air (the upper zone) may form next to the ceiling, depending on the supplied airflow rate in proportion to the volume of thermal plumes rising through the space.</p></div><div class="section" title="&nbsp;Space Ventilation and Contaminant Removal"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect23"></a>&nbsp;Space Ventilation and Contaminant Removal</h4></div></div></div><p>Thermal displacement ventilation is very effective at removing airborne contaminants that are equal to or lighter than the ambient air (e.g., respiratory-produced contaminants, tobacco smoke). According to ASHRAE <span class="italic">Standard</span> 62.1-2010, these systems have zone air distribution effectiveness <span class="italic">E<sub>Z</sub></span> values of 1.2, compared to maximum values of 1.0 for mixed air systems.</p><p>
</p><div class="figure"><a name="A15_CH57_fig3"></a><div class="figure-contents"><div class="mediaobject"><img src="figures/A57_f03.jpg" alt="Displacement Ventilation System Characteristics" /></div></div><p class="title"><b>Figure&nbsp;3.&nbsp;Displacement Ventilation System Characteristics</b></p></div><p><br class="figure-break" />
</p><div class="figure"><a name="A15_CH57_fig4"></a><div class="figure-contents"><div class="mediaobject"><img src="figures/A57_f04.jpg" alt="Temperature Profile of Displacement Ventilation System" /></div></div><p class="title"><b>Figure&nbsp;4.&nbsp;Temperature Profile of Displacement Ventilation System</b></p></div><p><br class="figure-break" /></p></div><div class="section" title="&nbsp;Typical Applications"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect24"></a>&nbsp;Typical Applications</h4></div></div></div><p>Thermal displacement ventilation systems typically have higher return air temperatures than mixed systems. Thus, they may allow extended periods of air- or water-side economizer operation, especially in mild, relatively dry climates.</p><p>Thermal displacement ventilation systems are commonly used in applications such as</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Restaurants</p></li><li class="listitem"><p>Casinos</p></li><li class="listitem"><p>Large open-plan offices, classrooms, lecture halls, and meeting rooms</p></li><li class="listitem"><p>Theaters and auditoriums</p></li><li class="listitem"><p>Hospitals and clean rooms</p></li><li class="listitem"><p>Other spaces with high ceilings</p></li></ul></div></div><div class="section" title="&nbsp;Benefits and Limitations"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect25"></a>&nbsp;Benefits and Limitations</h4></div></div></div><p>Benefits of displacement ventilation systems include the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Removal of airborne contaminants is more effective.</p></li><li class="listitem"><p>In mild climates, significantly less energy may be used to maintain the same space occupied zone air temperature in cooling mode.</p></li><li class="listitem"><p>Air distribution effectiveness is high: less outdoor air is required to meet ASHRAE <span class="italic">Standard</span> 62.1-2010 requirements.</p></li><li class="listitem"><p>Diffuser noise level is lower.</p></li><li class="listitem"><p>Lower turbulence intensity can reduce draft-related complaints.</p></li></ul></div><p>Some applications do not favor use of thermal displacement ventilation. Small offices, especially with perimeter exposures, often do not have room for the large outlets that may be required. The following types of areas may be better served by a mixed system:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Spaces with ceiling heights less than <span>2.7 m</span></p></li><li class="listitem"><p>Spaces with exceptionally high occupied zone heat loads (Bauman and Daly 2003)</p></li><li class="listitem"><p>Spaces with ceiling heights below <span>3 m</span> that are subjected to significant room air disturbances</p></li><li class="listitem"><p>Applications where contaminants are heavier and/or colder than ambient air</p></li></ul></div><p>When thermal displacement systems are used in humid climates, it may be necessary to dehumidify and possibly reheat supply air to maintain desired space conditions. As with all HVAC air systems&rsquo; design, a psychrometric analysis is advised.</p></div><div class="section" title="&nbsp;Outlet Characteristics"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect26"></a>&nbsp;Outlet Characteristics</h4></div></div></div><p>Displacement outlets are designed for average face velocities between <span>0.25 to 0.35 m/s</span>, and are typically in a low sidewall or floor location. Return or exhaust air intakes should always be located above the occupied zone for human thermal comfort applications.</p><p>Displacement outlets are available in a number of configurations and sizes. Some models are designed to fit in corners or along sidewalls, or stand freely as columns. It is important to consider the degree of flow equalization the outlet achieves, because use of the entire outlet surface for air discharge is paramount to minimizing clear zones and maintaining acceptable temperatures at the lower levels of the space.</p><p>Stationary occupants should not be subjected to discharge velocities exceeding about <span>0.2 m/s</span> because air at the ankle level within this velocity envelope tends to be quite cool. As such, most outlet manufacturers define a <span class="bold"><strong>clear zone</strong></span> in which location of stationary, low-activity occupants is strongly discouraged, but transient occupancy, such as in corridors or aisles, is possible. Occupants with high activity levels may also find the clear zone acceptable.</p><p>
</p><div class="figure"><a name="A15_CH57_fig5"></a><div class="figure-contents"><div class="mediaobject"><img src="figures/A57_f05.jpg" alt="Temperature Gradient Relationships for Thermal Displacement Ventilation System in Typical Classroom or Office with 3 m Ceiling" /></div></div><p class="title"><b>Figure&nbsp;5.&nbsp;Temperature Gradient Relationships for Thermal Displacement Ventilation System in Typical Classroom or Office with <span>3 m</span> Ceiling</b></p></div><p><br class="figure-break" /></p></div><div class="section" title="&nbsp;Space Temperature Gradients and Airflow Rates"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect27"></a>&nbsp;Space Temperature Gradients and Airflow Rates</h4></div></div></div><p><a class="link" href="a15_ch57_si.aspx#A15_CH57_fig5" title="Figure&nbsp;5.&nbsp;Temperature Gradient Relationships for Thermal Displacement Ventilation System in Typical Classroom or Office with 3 m Ceiling">Figure 5</a> illustrates thermal temperature gradients that might be expected for a classroom with a <span>3 m</span> ceiling, served by thermal displacement ventilation. If loads are typical to the application and proper space airflow is supplied, Skistad et al. (2002) indicate that approximately 50% of the total temperature difference between supply air and return or exhaust air is dissipated in clear zone(s) next to the outlet(s). The other half of the temperature gradient is the <span class="bold"><strong>space temperature gradient (STG)</strong></span>, assumed to be linear with air temperature, increasing gradually from floor to ceiling.</p><p>For stationary, low-activity occupants, keep supply air temperatures above <span>16&deg;C</span>. When occupants are very near outlets (e.g., in underseat delivery), keep supply air temperatures at or above <span>18&deg;C</span>.</p></div><div class="section" title="&nbsp;Methods of Evaluation"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect28"></a>&nbsp;Methods of Evaluation</h4></div></div></div><p>Unlike mixed systems, outlets in thermal displacement systems discharge air at very low velocities, resulting in very little mixing. As such, design of these systems primarily involves determining a supply airflow rate to manage the thermal gradients in the space in accordance with ASHRAE comfort guidelines. ASHRAE <span class="italic">Standard</span> 55 recommends that the vertical temperature difference between the ankle and head levels of space occupants be limited to no more than <span>3 K</span> to maintain a high degree (&gt;95%) of occupant satisfaction.</p></div><div class="section" title="&nbsp;Design Procedures"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect29"></a>&nbsp;Design Procedures</h4></div></div></div><p>Displacement ventilation system design is somewhat different than for mixing ventilation. For mixing ventilation systems, where air is mixed relatively evenly throughout the space, the return/exhaust air temperature is assumed to equal the space temperature. In displacement ventilation systems, the space is divided into two vertical zones. The desired space air temperature is maintained only in the lower zone and is always higher in the upper zone because of the temperature stratification created by natural convection.</p><p>Depending on space requirements, two types of design methods are used. The most common is temperature-based, and is used when heat removal is the main objective of the air-conditioning system design (e.g., in schools, offices, auditoriums, sport facilities). The other, the shift-zone method, is used when contaminant removal should be considered (e.g., smoking rooms and other facilities with emissions of gaseous, equal- or lighter-than-air contaminants). The objective of the temperature-based method is satisfying thermal comfort in the occupied zone; the shift-zone design addresses this concern and also ensures that contaminants rise above the occupants&rsquo; breathing level.</p><p>Space temperature gradient (STG) is affected by the strength and location of heat sources in the space, heat exchange by radiation between surfaces in the space, and supply airflow. The design procedure presented in this section is based on Skistad et al.&rsquo;s (2002) simplified method of estimating temperature gradient (<a class="link" href="a15_ch57_si.aspx#A15_CH57_fig5" title="Figure&nbsp;5.&nbsp;Temperature Gradient Relationships for Thermal Displacement Ventilation System in Typical Classroom or Office with 3 m Ceiling">Figure 5</a>). This method is applicable for typical spaces with a ceiling height up to <span>3.7&nbsp;m</span>, such as classrooms, office spaces, and meeting rooms. When designing more complex spaces, computational fluid dynamics (CFD) software programs may be used (see <a href="../../../F17/SI/f17_ch13/f17_ch13_si.aspx">Chapter 13 of the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span></a> for more information).</p><p>The thermal gradient relationships illustrated in <a class="link" href="a15_ch57_si.aspx#A15_CH57_fig5" title="Figure&nbsp;5.&nbsp;Temperature Gradient Relationships for Thermal Displacement Ventilation System in Typical Classroom or Office with 3 m Ceiling">Figure 5</a> can be used to establish an acceptable supply-to-return air temperature differential &#916;<span class="italic">t<sub>SR</sub></span> from which the supply airflow rate is calculated. Because the space temperature gradient is assumed to be linear, the occupied gradient in the occupied zone is proportional to the volume of the space it represents. For example, if return height is <span>3 m</span> and the occupied zone is <span>1.5 m</span> high, its gradient comprises 50% of the space temperature gradient, or 25% of &#916;<span class="italic">t<sub>SR</sub></span>. The temperature difference between room air at the top of the occupied zone and the supply air is therefore 75% of &#916;<span class="italic">t<sub>SR</sub></span>.</p><p>Determining an acceptable &#916;<span class="italic">t<sub>SR</sub></span> should consider both the room-to-supply temperature differential and the occupied zone temperature gradient (as limited to <span>3 K</span> by ASHRAE <span class="italic">Standard</span> 55).</p><p>In general, high-ceiling applications allow larger supply-to-return air temperature differentials, because the occupied zone is a smaller percentage of total room air volume. However, the differential may be reduced by limitations on the supply air temperature, as shown in Example 2.</p><p>The supply airflow rate <span class="italic">Q</span> to achieve &#916;<span class="italic">t<sub>SR</sub></span> is calculated from <a class="link" href="a15_ch57_si.aspx#A15_CH57_eq1" title="Equation (1)">Equation (1)</a>.</p><p>
</p><div class="example"><a name="N70BF0"></a><p class="title"><b>Example 2.</b></p><div class="example-contents"><p>A classroom with a <span>3 m</span> ceiling is to be cooled by thermal displacement ventilation. The supply air temperature is <span>16.5&deg;C</span> and room temperature is maintained at <span>24&deg;C</span> at <span>1.5 m</span> level. The total sensible heat gain of the space is <span>8200 W</span>.</p><p>Calculate the (1) overall temperature differential between supply and return airflow and (2) required space airflow. Identify return air temperature and temperature at occupants&rsquo; ankle level.</p><p><span class="bold"><strong>Solution:</strong></span> Using the relationships in <a class="link" href="a15_ch57_si.aspx#A15_CH57_fig5" title="Figure&nbsp;5.&nbsp;Temperature Gradient Relationships for Thermal Displacement Ventilation System in Typical Classroom or Office with 3 m Ceiling">Figure 5</a>, the supply-to-return temperature differential &#916;<span class="italic">t<sub>SR</sub></span> and return air temperature can be predicted as follows:
</p><div class="informalequation"><a name="A15_CH57_ieq1"></a><div class="mediaobject"><img src="equations/A57_ieq001s.jpg" /></div></div><p>To ensure a high level of thermal comfort, the occupied-zone temperature gradient &#916;<span class="italic">t<sub>oz</sub></span> should not exceed <span>3 K</span>. For this application, the occupied zone gradient is acceptable:
</p><div class="informalequation"><a name="A15_CH57_ieq2"></a><div class="mediaobject"><img src="equations/A57_ieq002s.jpg" /></div></div><p>From <a class="link" href="a15_ch57_si.aspx#A15_CH57_eq1" title="Equation (1)">Equation (1)</a>, the airflow required to maintain this gradient is
</p><div class="informalequation"><a name="A15_CH57_ieq3"></a><div class="mediaobject"><img src="equations/A57_ieq003s.jpg" /></div></div></div></div><p><br class="example-break" /></p></div><div class="section" title="&nbsp;Application Considerations"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect30"></a>&nbsp;Application Considerations</h4></div></div></div><p>Displacement ventilation is a cooling-only method of room air distribution. For heating, a separate system is generally recommended. Displacement ventilation can be used successfully in combination with radiators and convectors installed at the exterior walls to offset space heat losses. Radiant heating panels and heated floors also can also be used with displacement ventilation. To maintain displacement ventilation, outlets should supply ventilation air about <span>2 K</span> lower than the desired room temperature.</p><p>Thermal displacement ventilation systems can be either constant or variable air volume. A thermostat in a representative location in the space or return plenum should determine the delivered air volume or temperature. If the time-averaged requirements of ASHRAE <span class="italic">Standard</span> 62.1-2004 are met, intermittent on/off airflow control can be used.</p><p>Avoid using thermal displacement and mixed air systems in the same space, because mixing destroys the natural stratification that drives the thermal displacement ventilation system. Thermal displacement systems can be complemented by hydronic systems such as chilled floors. Use caution when combining chilled ceilings, beams, or panels with fully stratified systems, because cold surfaces in the upper zone of the space may recirculate contaminants stratified in the upper zone back into the occupied zone.</p><p>Chen and Glicksman (2003) provide additional information on fully stratified air distribution systems.</p></div></div><div class="section" title="5&nbsp;PARTIALLY MIXED AIR DISTRIBUTION"><div class="titlepage"><div><div><h3 class="title"><a name="A15_CH57_sect31"></a>5.&ensp;PARTIALLY MIXED AIR  <a name="A15_CH57_ind24" class="indexterm"></a>DISTRIBUTION</h3></div></div></div><p>A partially <a name="A15_CH57_ind25" class="indexterm"></a>mixed system&rsquo;s characteristics fall between a fully mixed system and a fully stratified system. It includes both a high-velocity mixed air zone and a low-velocity stratified zone where room air motion is caused by thermal forces. For example, floor-based outlets, when operating in a cooling mode with relatively high discharge velocities (&gt;<span>0.75 m/s</span>), create mixing, thus affecting the amount of stratification in the lower portions of the room. In the upper portions of the room, away from the influence of floor outlets, room air often remains thermally stratified in much the same way as displacement ventilation systems.</p><div class="section" title="&nbsp;Principles of Operation"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect32"></a>&nbsp;Principles of Operation</h4></div></div></div><p>Supply air is discharged, usually vertically, at relatively high velocities and entrains room air in a similar fashion to outlets used in mixed air systems. This entrainment, as shown in <a class="link" href="a15_ch57_si.aspx#A15_CH57_fig6" title="Figure&nbsp;6.&nbsp;UFAD System in Partially Stratified Application">Figure 6</a>, reduces the temperature and velocity differentials between supply and ambient room air. This discharge results in a vertical plume that rises until its velocity is reduced to about <span>0.25 m/s</span>. At this point, its kinetic energy is insufficient to entrain much more room air, so mixing stops. Because air in the plume is still cooler than the surrounding air, the supply air spreads horizontally across the space, where it is entrained by rising thermal plumes generated by nearby heat sources.</p><p>
</p><div class="figure"><a name="A15_CH57_fig6"></a><div class="figure-contents"><div class="mediaobject"><img src="figures/A57sf06.jpg" alt="UFAD System in Partially Stratified Application" /></div></div><p class="title"><b>Figure&nbsp;6.&nbsp;UFAD System in Partially Stratified Application</b></p></div><p><br class="figure-break" /></p><p>Research and experience have shown that the amount of room air stratification varies depending on design, commissioning, and operation. Control of stratification includes the following considerations:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>By reducing airflow and mixing in the occupied zone, fan energy can be reduced and stratification can be increased, approaching a reasonable target at <span>1.5 to 2.5 K</span> temperature difference from head to ankle height, which satisfies ASHRAE <span class="italic">Standard</span> 55-2010.</p></li><li class="listitem"><p>By increasing airflow and mixing in the occupied zone, excessive stratification can be avoided, thereby improving thermal comfort.</p></li></ul></div><p>In practice, successful installation requires an optimal balance of these issues (Webster and Bauman 2006).</p><p><a class="link" href="a15_ch57_si.aspx#A15_CH57_fig6" title="Figure&nbsp;6.&nbsp;UFAD System in Partially Stratified Application">Figure 6</a> shows one example of the resulting room air distribution in which the room air is mixed in the <span class="bold"><strong>lower mixed zone</strong></span>, which is bounded by the floor and the elevation (<span class="bold"><strong>throw height</strong></span>) at which the <span>0.25 m/s</span> terminal velocity occurs. At this elevation, stratification begins to occur and a linear temperature gradient, similar to that found in thermal displacement systems, forms and extends through the <span class="bold"><strong>stratified zone</strong></span>. As with thermal displacement ventilation, convective heat plumes from space heat sources draw conditioned air from the lower (mixed) level through the stratified zone and to the overhead return location. A third zone, referred to as the <span class="bold"><strong>upper mixed zone</strong></span>, may exist where the volume of rising heat plumes terminate. Although velocities in this area are quite low, the air tends to be mixed.</p></div><div class="section" title="&nbsp;Space Ventilation and Contaminant Removal"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect33"></a>&nbsp;Space Ventilation and Contaminant Removal</h4></div></div></div><p>Partially mixed systems&rsquo; ventilation and contaminant removal efficiencies vary considerably. Restricting mixed conditions to below the breathing level results in most respiratory-associated contaminants being conveyed directly to the overhead return by heat plumes rising from occupants. If the lower mixed zone extends above the breathing level, contaminants are entrained and horizontally transmitted across occupied levels of the space, as occurs in mixed air (dilution ventilation) systems.</p><p>According to ASHRAE <span class="italic">Standard</span> 62.1, these systems may have zone air distribution effectiveness <span class="italic">E<sub>Z</sub></span> values that exceed those of fully mixed systems.</p></div><div class="section" title="&nbsp;Typical Applications"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect34"></a>&nbsp;Typical Applications</h4></div></div></div><p>Partially mixed systems are commonly used in applications such as the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Office buildings with raised floors</p></li><li class="listitem"><p>Call centers</p></li><li class="listitem"><p>Libraries</p></li><li class="listitem"><p>Casinos</p></li><li class="listitem"><p>Other spaces with open or high ceilings</p></li></ul></div><p>Many underfloor air distribution (UFAD) systems can be classified as partially mixed systems. These systems are popular because of their relocation flexibility when used in conjunction with raised-access flooring systems. Outlet accessibility also allows easy occupant adjustment of space airflow delivery. The cavity beneath the access floor tiles is generally pressurized and used as a supply air plenum. Supply outlets placed in access floor tiles are commonly tapped directly into the pressurized plenum, but may be ducted from a fan-assisted terminal unit mounted beneath the floor.</p></div><div class="section" title="&nbsp;Benefits and Limitations"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect35"></a>&nbsp;Benefits and Limitations</h4></div></div></div><p>Benefits of UFAD systems include the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Using a raised floor system may substantially reduce air distribution ductwork and terminal requirements.</p></li><li class="listitem"><p>Central fan energy consumption may be lower.</p></li><li class="listitem"><p>The space service flexibility of the access floor platform is extended to include HVAC services as well. Nonducted outlets can be easily added or relocated.</p></li><li class="listitem"><p>Because most outlets are sized to handle loads typical to an interior single-occupant office or workstation, they can be placed within the workstation to give occupants thermal control over their individual work environment. This makes higher individual occupant comfort levels possible.</p></li><li class="listitem"><p>Air- and water-side economizer opportunities are extended, especially in mild and relatively dry climates.</p></li></ul></div><p>Applications where contaminants are heavier and/or colder than ambient air may be better served by a mixed air system. As with thermal displacement systems, partially stratified systems in humid climates require that the outdoor air be sufficiently dehumidified to satisfy space latent requirements. The temperature of dehumidified air must often be increased before introduction to the occupied space.</p></div><div class="section" title="&nbsp;Outlet Characteristics"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect36"></a>&nbsp;Outlet Characteristics</h4></div></div></div><p>One outlet type is a swirl diffuser with a high-induction core, which induces large amounts of room air to quickly reduce supply to ambient air velocity and temperature differentials. Supply air is injected into the room as a swirling vertical plume close to the outlet. Properly selected, these outlets produce a limited vertical projection of the supply air plume, restricting mixing to the lower portions of the space. Most of these outlets allow occupants to adjust the outlet airflow rate easily. Other versions incorporate automatically controlled dampers that are repositioned by a signal from the space thermostat and/or central control system.</p><p>Another category includes more conventional floor grilles designed for directional discharge of supplied airflow. These grilles may be either linear or modular in design, and may allow occupants to adjust the discharge air pattern by repositioning the core of the outlet. Most floor grilles include an integral actuated damper, or other means, that automatically throttles the volume of air in response to the zone conditioning requirements.</p><p>Room air induction allows UFAD diffusers to comfortably deliver supply air a few degrees cooler than possible with outlets used for thermal displacement ventilation outlets. The observance of clear, or adjacent, zones above and around the diffusers, where stationary occupants should not reside, is recommended. Outlet manufacturers typically identify such restrictive areas in their product literature.</p></div><div class="section" title="&nbsp;Space Temperature Gradients and Airflow Rates"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect37"></a>&nbsp;Space Temperature Gradients and Airflow Rates</h4></div></div></div><p>The objective of partially mixed systems is to condition the air in the occupied zone while allowing stratification to naturally occur. By allowing this stratification, some of the space heat gain can be removed by return or exhaust instead of by supply air delivery to the space. If the supply airflow rate and sensible heat gains affecting the lower zone are balanced, an acceptable temperature gradient (&lt;<span>3 K</span>) can be achieved in the occupied zone. Supply airflow beyond that required by these heat gains reduces the degree of stratification shown in <a class="link" href="a15_ch57_si.aspx#A15_CH57_fig6" title="Figure&nbsp;6.&nbsp;UFAD System in Partially Stratified Application">Figure 6</a>. If the supply airflow rate is insufficient, excessive vertical space temperature gradients may occur.</p><p>Accurate calculation of the space design supply airflow rate requires analysis of all space sensible heat gains to determine their contribution to the lower zone. Although there is not yet a single recognized procedure for calculating these airflow rates, most UFAD equipment manufacturers offer guidance.</p></div><div class="section" title="&nbsp;Methods of Evaluation"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect38"></a>&nbsp;Methods of Evaluation</h4></div></div></div><p>As for thermal displacement systems, design involves determining a supply airflow rate that limits thermal gradients in the occupied zone in accordance with ASHRAE <span class="italic">Standard</span> 55 guidelines. ASHRAE <span class="italic">Standard</span> 55 recommends that the vertical temperature difference between the ankle and head level of space occupants be limited to no more than <span>3 K</span> if a high degree (&gt;95%) of occupant comfort is to be maintained.</p></div><div class="section" title="&nbsp;Design Procedures"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect39"></a>&nbsp;Design Procedures</h4></div></div></div><p>The design of partially mixed air distribution systems requires identifying both thermal and contaminant removal objectives:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>The desired space temperature, the elevation to which it applies, and an appropriate supply air temperature must be identified.</p></li><li class="listitem"><p>The supply air temperature for UFAD systems served by a pressurized or neutral pressure floor plenum should be limited to that which results in a relative humidity level below 80% in the floor cavity, to minimize the threat of mold or fungus growth.</p></li><li class="listitem"><p>Supply air temperatures tend to rise as air moves through the floor cavity; therefore, the supply air temperature varies with its distance traveled. When determining space airflow requirements, supply temperatures should be modified accordingly to avoid undercooling the occupied space. Bauman and Daly (2003) discuss this subject further.</p></li><li class="listitem"><p>If the objective is to provide displacement ventilation of respiratory contaminants in the stratified zone, mixing must be limited to below the breathing level of most space occupants.</p></li><li class="listitem"><p>Outlets should be located far enough from stationary occupants to ensure that they are not subjected to drafts that might cause thermal discomfort. Outlet manufacturers generally prescribe clear zones that quantify this separation distance.</p></li></ul></div></div><div class="section" title="&nbsp;Application Considerations"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect40"></a>&nbsp;Application Considerations</h4></div></div></div><p>ASHRAE&rsquo;s <span class="italic">Underfloor Air Distribution Design Guide</span> (Bauman and Daly 2003) includes a thorough discussion of issues involved in the design, application, and commissioning of UFAD systems. Some considerations include the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Supply temperatures in the access floor cavity should be kept at <span>16&deg;C</span> or above, to minimize the risk of condensation and subsequent mold growth.</p></li><li class="listitem"><p>Most UFAD outlets can be adjusted automatically by a space thermostat or other control system, or manually by the occupant. In the latter case, outlets should be located within the workstation they serve.</p></li><li class="listitem"><p>Use of manually adjusted outlets should be restricted to open office areas where cooling loads do not tend to vary considerably or frequently. Perimeter areas and conference rooms require automatic control of supply air temperatures and/or flow rates because their thermal loads are highly transient.</p></li><li class="listitem"><p>Heat transfer to and from the floor slab affects discharge air temperature and should be considered when calculating space airflow requirements. Floor plenums should be well sealed to minimize air leakage, and exterior walls should be well insulated and have good vapor retarders. Night and holiday temperature setbacks should likely be avoided, or at least reduced, to minimize plenum condensation and thermal mass effect problems. With air-side economizers, using enthalpy control rather than dry-bulb control can help reduce hours of admitting high moisture-content air, thus also reducing the potential for condensation in the floor plenums.</p></li><li class="listitem"><p>Avoid using stratified and mixed air systems in the same space, because mixing destroys the natural stratification that drives the stratified system.</p></li><li class="listitem"><p>Return static pressure drop should be relatively equal throughout the spaces being served by a common UFAD plenum. This reduces the chance of unequal pressurization in the UFAD plenum.</p></li></ul></div></div></div><div class="section" title="6&nbsp;TERMINAL UNITS"><div class="titlepage"><div><div><h3 class="title"><a name="A15_CH57_sect41"></a>6.&ensp;TERMINAL UNITS</h3></div></div></div><div class="section" title="&nbsp;System Selection"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect42"></a>&nbsp;System Selection</h4></div></div></div><p>Designers have various systems (terminal units and their associated controls) to choose from when designing a building. The owner&rsquo;s needs must be met for installation, application, and cost of operation. The designer must consider performance, capacity, reliability, energy consumption, sustainability, and spatial requirements and restrictions. The following guidelines describe different types of equipment and their general uses, restrictions, and limitations. <a class="link" href="a15_ch57_si.aspx#A15_CH57_tbl5" title="Table&nbsp;5.&nbsp;Suitability of Terminal Units for Various Applications">Table 5</a> summarizes the different types of terminal units and their suitability for particular commercial building applications.</p><p>
</p><div class="Format C"><a name="A15_CH57_tbl5"></a><p class="title"><b>Table&nbsp;5.&nbsp;Suitability of Terminal Units for Various Applications</b></p><div class="Format C-contents"><table summary="Suitability of Terminal Units for Various Applications" style="border-collapse: collapse;border-top: 1px solid #000000; border-bottom: 1px solid #000000; "><colgroup></colgroup><thead><tr><th style="border-right: 1px solid #000000; " rowspan="4" align="left" valign="bottom">
<p><span class="bold"><strong>Terminal Types</strong></span></p></th><th style="border-bottom: 1px solid #000000; " colspan="14" align="center" valign="bottom">
<p><span class="bold"><strong>Facility Type</strong></span></p></th></tr><tr><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " colspan="5" align="center" valign="bottom">
<p><span class="bold"><strong>Office Space, Educational, and Institutional Buildings</strong></span></p></th><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " colspan="3" align="center" valign="bottom">
<p><span class="bold"><strong>Hospitals, Cleanrooms, and Laboratories</strong></span><sup><a href="#ftn.A15_CH57_ftn3" name="A15_CH57_ftn3" class="footnote">a</a></sup></p></th><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " colspan="3" align="center" valign="bottom">
<p><span class="bold"><strong>Noise-Sensitive Applications</strong></span><sup><a href="#ftn.A15_CH57_ftn4" name="A15_CH57_ftn4" class="footnote">b</a></sup></p></th><th style="border-bottom: 1px solid #000000; " colspan="3" align="center" valign="bottom">
<p><span class="bold"><strong>Other Facilities</strong></span></p></th></tr><tr><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " colspan="3" align="center" valign="bottom">
<p><span class="bold"><strong>Large</strong></span></p></th><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " colspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Small</strong></span></p></th><th style="border-right: 1px solid #000000; " rowspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Patient Areas</strong></span></p></th><th style="border-right: 1px solid #000000; " rowspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Operating Areas</strong></span></p></th><th style="border-right: 1px solid #000000; " rowspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Laboratory Space</strong></span></p></th><th style="border-right: 1px solid #000000; " rowspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Broadcast Studios</strong></span></p></th><th style="border-right: 1px solid #000000; " rowspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Theaters</strong></span></p></th><th style="border-right: 1px solid #000000; " rowspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Libraries</strong></span></p></th><th style="border-right: 1px solid #000000; " rowspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Public Use</strong></span></p></th><th style="border-right: 1px solid #000000; " rowspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Shopping Centers</strong></span></p></th><th style="" rowspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Mixed Use</strong></span></p></th></tr><tr><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="bottom">
<p><span class="bold"><strong>Interior Zone</strong></span></p></th><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="bottom">
<p><span class="bold"><strong>Exterior Zone</strong></span></p></th><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="bottom">
<p><span class="bold"><strong>Low Temperature</strong></span></p></th><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="bottom">
<p><span class="bold"><strong>Interior Zone</strong></span></p></th><th style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="bottom">
<p><span class="bold"><strong>Exterior Zone</strong></span></p></th></tr></thead><tbody><tr><td style="border-bottom: 1px solid #000000; " colspan="15" align="left" valign="top">
<p>Single-Duct</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p class="tbl_col_Indent">VAV without reheat</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td></tr><tr style=""><td style="border-bottom: 1px solid #000000 !important; " align="left" valign="top">
<p class="tbl_col_Indent">VAV with reheat</p></td><td style="border-bottom: 1px solid #000000 !important; " align="center" valign="top">
<p>&bull;</p></td><td style="border-bottom: 1px solid #000000 !important; " align="center" valign="top">
<p>&bull;</p></td><td style="border-bottom: 1px solid #000000 !important; " align="center" valign="top">
<p>&bull;</p></td><td style="border-bottom: 1px solid #000000 !important; " align="center" valign="top">
<p>&bull;</p></td><td style="border-bottom: 1px solid #000000 !important; " align="center" valign="top">
<p>&bull;</p></td><td style="border-bottom: 1px solid #000000 !important; " align="center" valign="top">
<p>&bull;</p></td><td style="border-bottom: 1px solid #000000 !important; " align="center" valign="top">
<p>P</p></td><td style="border-bottom: 1px solid #000000 !important; " align="center" valign="top">
<p>P</p></td><td style="border-bottom: 1px solid #000000 !important; " align="center" valign="top">
<p>&bull;</p></td><td style="border-bottom: 1px solid #000000 !important; " align="center" valign="top">
<p>&bull;</p></td><td style="border-bottom: 1px solid #000000 !important; " align="center" valign="top">
<p>&bull;</p></td><td style="border-bottom: 1px solid #000000 !important; " align="center" valign="top">
<p>&bull;</p></td><td style="border-bottom: 1px solid #000000 !important; " align="center" valign="top">
<p>&bull;</p></td><td style="border-bottom: 1px solid #000000 !important; " align="center" valign="top">
<p>&bull;</p></td></tr><tr><td style="border-bottom: 1px solid #000000; " colspan="15" align="left" valign="top">
<p>Dual-Duct</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p class="tbl_col_Indent">VAV no mixing</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p class="tbl_col_Indent">VAV with mixing</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p class="tbl_col_Indent">Constant volume</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p class="tbl_col_Indent">Exhaust Terminal</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td></tr><tr><td style="border-bottom: 1px solid #000000; " colspan="15" align="left" valign="top">
<p>Induction Terminal</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p class="tbl_col_Indent">VAV with heat</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p class="tbl_col_Indent">VAV without heat</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td></tr><tr><td style="border-bottom: 1px solid #000000; " colspan="15" align="left" valign="top">
<p>Fan-Powered</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p class="tbl_col_Indent">Parallel with heat</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p class="tbl_col_Indent">Series without heat</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p class="tbl_col_Indent">Series with heat</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p class="tbl_col_Indent">Low-temperature</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>P</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td></tr><tr><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="left" valign="top">
<p>Bypass</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>&bull;</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-right: 1px solid #000000; border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td><td style="border-bottom: 1px solid #000000; " align="center" valign="top">
<p>N</p></td></tr><tr><td style="border-bottom: 1px solid #000000; " colspan="15" align="left" valign="top"></td></tr><tr><td style="border-bottom: 1px solid #000000; " colspan="16" align="left" valign="top"></td></tr><tr><td style="" colspan="16" align="left" valign="top"></td></tr></tbody><tbody class="footnotes"><tr><td colspan="16"><div class="footnote"><p>P = Preferred for this application.</p></div><div class="footnote"><p>&bull; = Used for this application.</p></div><div class="footnote"><p>N = Not recommended for this application.</p></div><div class="footnote"><p><sup><a href="#A15_CH57_ftn3" name="ftn.A15_CH57_ftn3" class="para">a</a> </sup>Sealed lining is recommended to minimize entrainment of airborne fibers from liner to occupied spaces.</p></div><div class="footnote"><p><sup><a href="#A15_CH57_ftn4" name="ftn.A15_CH57_ftn4" class="para">b</a> </sup>Special consideration should be given to selecting very quiet operating equipment and use of attenuators or silencers.</p></div></td></tr></tbody></table></div></div><p><br class="Format C-break" /></p><p><span class="bold"><strong>Building Use.</strong></span> Before specifying equipment types, the designer must consider the building&rsquo;s intended use. Office buildings with daily operational schedules frequently use fan-powered terminal units. Usually, fan-powered terminals with auxiliary heaters (supplementary heat) are used in perimeter zones; these units allow the greatest flexibility for individual zones while also allowing the central system to be turned off during unoccupied periods. During unoccupied periods, the fan-powered terminal units maintain the minimum or setback temperature levels without the help of the central air-conditioning equipment.</p><p>In institutional, medical, or campus buildings, systems that provide pressurization differences between interior areas may be required.</p><p>Buildings with centralized heating and cooling plants sometimes use dual-duct terminal units.</p><p><span class="bold"><strong>Building Size.</strong></span> In large buildings, central air handlers deliver large quantities of air to many zones with different needs. Interior zones may not require heat; therefore, they can be served either by single duct or fan-powered units with no supplemental heat. Unless the building is located in a tropical climate, the perimeter zones require heat, typically electric or hot water. These are usually included with the terminal units, but sometimes separate heating systems are used, such as dual-duct or baseboard. In buildings where the owner desires low operating costs, the static pressure in the ducts should be lowered in accordance with ASHRAE <span class="italic">Standard</span> 90.1 to the minimum pressure, which sets at least one VAV damper to near-full open. Interior zones in these buildings can use fan-powered terminal units to keep the static pressure low. Buildings with parallel-type fan-powered terminal units usually use single-duct units in the interior zones and require higher system static pressures.</p><p>In small buildings, such as shopping malls and other low-rise buildings where each tenant area is small, it is common to use small packaged air conditioners. If terminal units are used on these systems, usually single duct or bypass units are selected. A variation of this system, variable-volume variable-temperature (VVT), uses pressure-dependent single-duct units with a main bypass damper in the supply duct. The bypass damper is regulated by static pressure in the supply duct. A nearly constant pressure can be maintained, allowing the packaged units to operate at constant volume and the individual zones to be pressure-dependent VAV.</p><p><span class="bold"><strong>Building Controls.</strong></span> The type of control system to be used is somewhat dependent on the size and type of building. Controls can be electric, pneumatic, analog electronic, or digital electronic.</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Electric controls are pressure dependent where the damper responds to a single control input. For example, the thermostat sends a signal to the damper to open or close based solely on room sensible temperature.</p></li><li class="listitem"><p>Pneumatic controls are usually used for building renovation or buildout of existing buildings where the base building already has a pneumatic system installed. They can be pressure de-pendent or pressure independent. Pneumatic controls require regular system maintenance and may need to be periodically rebalanced.</p></li><li class="listitem"><p>Analog controls are often applied to smaller buildings that do not have a building operation staff. Typically, these controls do not communicate with other zones or other equipment in the building.</p></li><li class="listitem"><p>Digital controls are typically used on buildings that have a building operation staff. These controls provide individual zone control and communication to the building management system.</p></li></ul></div><p><span class="bold"><strong>Acoustical Considerations.</strong></span> Terminal units and room air distribution devices are typical equipment sound sources for the room. However, they are not the only sources that affect room acoustics. Refer to <a class="link" href="../A15_CH48/a15_ch48_si.aspx" title="CHAPTER&nbsp;48.&nbsp;NOISE AND VIBRATION CONTROL">Chapter 48</a> as well as AHRI <span class="italic">Standard</span> 885 and other standards for guidance on space acoustics. Broadcast studios, theaters, and libraries require very low noise levels. Equipment selection and location is important here, and careful examination of the equipment sound performance is imperative. Radio-frequency interference (RFI) and electromagnetic interference (EMI) should also be considered when designing television studios.</p><p><span class="bold"><strong>Environmental Factors.</strong></span> Environmental factors play an important role in system selection. They include the climate and air conditions inside as well as outside the building. They also include legislative requirements such as outdoor air ventilation rates and local building codes. When high ventilation rates are required, reheat is often required to maintain human comfort. Fan-powered terminal units are usually used where the thermal load changes significantly and heating is required. Single-duct terminal units are usually applied in the interior where the thermal load is normally stable.</p><p><span class="bold"><strong>Contamination Considerations.</strong></span> Hospitals, cleanrooms, and laboratories pose special challenges. Protective isolation spaces such as operating rooms, bone marrow transplant patient rooms, AIDS patient areas, and cleanrooms require positively pressurized environments. Infectious isolation spaces such as tuberculosis patient rooms require negatively pressurized environments. See ASHRAE <span class="italic">Standard</span> 170 for details on room pressurization, <a class="link" href="../A15_CH08/a15_ch08_si.aspx" title="CHAPTER&nbsp;8.&nbsp;HEALTH CARE FACILITIES">Chapter 8</a> for specifics on health care requirements, and <a class="link" href="../A15_CH18/a15_ch18_si.aspx" title="CHAPTER&nbsp;18.&nbsp;CLEAN SPACES">Chapter 18</a> for details on clean spaces. Hospital rooms and cleanrooms frequently also require constant high ventilation rates, which tend to favor single- or dual-duct terminal units. Pressure-independent, variable-speed motor technology has lead to the development of fan-powered pressurization units.</p><p>To minimize entrainment of fibers into the airstream, either do not use internal insulation or use special liners in the terminal units and duct systems. Insulations can be isolated from the airstream by metal, foil, or polymer liners inside silencers and terminal units. All of these liners have different thermal, acoustic, and other physical properties and should be evaluated for each job.</p></div><div class="section" title="&nbsp;Maintenance and Accessibility."><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect43"></a>&nbsp;Maintenance and Accessibility.</h4></div></div></div><p><span class="italic">Typical Applications</span>. Terminal units are typically not easily accessible after building occupation; they should be selected and located with consideration for required maintenance. Review the applicable building codes [e.g., ICC (2009)] for required access.</p><p><span class="italic">Critical Environments</span>. Some applications, such as cleanrooms and operating theaters, require high levels of reliability from terminal units because of the difficulty and cost associated with servicing or maintaining the equipment. In a cleanroom, for example, if the ceiling must be opened, the space may require disinfection before it can be used again. Associated costs might include lost production time as well as the cost for wipedown and/or disinfecting the room and/or equipment. In cases like these, the designer should consider locating the equipment outside of the clean space or consider highly reliable, very-low-maintenance, very basic equipment and controls. Terminal units may require access to internal components for cleaning in the case of contamination.</p><p><span class="bold"><strong>Cost Factors.</strong></span> Costs should be considered before system selection is finalized. Installation, operation, and maintenance all contribute to total cost. Often, one of these costs overrides the others. Electric heaters usually have a lower installed cost than hot water coils, but they may have a higher operating cost. Local utility rates and building codes should be researched to arrive at the correct decision before making the final selection.</p></div><div class="section" title="&nbsp;Applications"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect44"></a>&nbsp;Applications</h4></div></div></div><p><span class="bold"><strong>Single Duct.</strong></span> The basic single-duct unit consists of an airflow regulator and may also include an actuator, an airflow-measuring device, and selected controls. Accessory discharge attenuators and multiple outlet attenuators are also frequently used.</p><p>Typical applications include</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Where the supply air system is not tasked with the space heating requirements</p></li><li class="listitem"><p>With VVT or other auto-changeover controls</p></li><li class="listitem"><p>Constant air volume</p></li><li class="listitem"><p>Constant pressure control</p></li></ul></div><p>A <span class="bold"><strong>single duct with reheat</strong></span> has an added heating coil (hot water or electric). They are typically applied in zones where heat losses create a need for heating. The terminal usually reheats at the minimum airflow setting. An auxiliary higher heating setting may be available as an option with additional controls.</p><p>Interior zones, where ventilation requirements may be larger than the desired heating airflow, may require additional reheat.</p><p>A <span class="bold"><strong>single-duct exhaust</strong></span> consists of an airflow regulator and may also include an actuator, an airflow-measuring device, and selected controls. Accessory inlet attenuators are sometimes used. Specialty materials may need to be considered for corrosion resistance. The designer should consider pressure drop and inlet versus outlet designs.</p><p>Single-duct exhaust units are typically used in isolation wards, operating theaters, laboratories, cleanrooms, and systems that require supply and exhaust tracking.</p><p><span class="bold"><strong>Dual Duct.</strong></span> A <span class="bold"><strong>nonmixing dual duct</strong></span> is effectively two single-duct terminal units side by side. The basic unit incorporates separate cold and hot (sometimes neutral) air inlets. They are usually applied in exterior zones in buildings where overhead heating and cooling are desired but not auxiliary heat, and zero minimum flow is acceptable during changeover between heating and cooling.</p><p>A <span class="bold"><strong>mixing dual duct</strong></span> is the same, with an integral mixing/attenuator section on the downstream end of the terminal unit to minimize temperature stratification in the discharge airstream. Interior and exterior zones in buildings (e.g., hospitals) where overhead heating and cooling are desired but an auxiliary heating coil is not, and zero minimum flow is unacceptable during changeover between heating and cooling. Mixing performance should be evaluated to fit the application.</p><p><span class="bold"><strong>Fan-Powered Parallel Flow.</strong></span> Sometimes called <span class="bold"><strong>variable-volume</strong></span> or <span class="bold"><strong>intermittent-fan units</strong></span>, these consist of a single duct unit, blower/motor, backdraft damper, and selected controls where the motor and primary damper are arranged such that mixing occurs downstream of the blower. Supplemental heating coils (either hot water or electric) are generally required. Electric heaters are typically located on the discharge of the unit. Water coils may be on the discharge or the induction port, although location on the discharge adds to the supply air system&rsquo;s static pressure requirements and increases leakage through the backdraft damper, as shown in ASHRAE research project RP-1292 (Davis et al. 2007). Heating coils on the induction port increase ambient temperature at the motor and decrease motor life.</p><p>Fan-powered parallel-flow units are used in exterior zones where heating and cooling loads may vary considerably, and in buildings where heating is needed when the central system is shut down during unoccupied hours.</p><p><span class="bold"><strong>Fan-Powered Series Flow.</strong></span> The basic unit consists of a single-duct unit, blower/motor, and selected controls where the motor and primary damper are arranged such that mixing occurs upstream of the blower. These units are also called <span class="bold"><strong>constant-volume</strong></span> or <span class="bold"><strong>constant-fan</strong></span>. Supplemental heating coils (either hot water or electric) are generally required. Electric heaters are typically located on the discharge of the unit; water coils may be on the discharge or the induction port. Heating coils on the induction port increase ambient temperature at the motor and decrease motor life.</p><p>Fan-powered series-flow units generally are used in the following situations:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Exterior zones where heating and cooling loads may vary considerably</p></li><li class="listitem"><p>Buildings where heating is desired when the central system is shut down during unoccupied hours</p></li><li class="listitem"><p>To allow lower central system static pressure</p></li><li class="listitem"><p>Where occupant comfort can be optimized, because the high- (sometimes constant-) volume variable-temperature air delivery produces consistent air distribution, acoustics, and ventilation</p></li></ul></div><p><span class="bold"><strong>Low-Profile Fan-Powered Series or Parallel Flow.</strong></span> Similar in construction to the standard series or parallel flow terminal described earlier, these units are typically less than <span>300 mm</span> high for all sizes, to minimize the depth of ceiling space required. Unlike standard fan-powered terminals, the fan/motor assembly is installed flat on its side with the wheel rotating in a horizontal plane.</p><p>Typical applications are the same as for regular series or parallel units, but low-profile versions are commonly used where zoning requirements limit building height and the architect wishes to maximize the number of floors, because these units fit in a shallow ceiling plenum. Designers should pay special attention to available space and unit heights.</p><p><span class="bold"><strong>Ventilation Air Inlet Fan-Powered Series Flow.</strong></span> These units are similar in construction to the standard series-flow terminal, but have an added secondary air inlet that provides a direct connection to the terminal unit for ventilation air. They are commonly used in buildings where ventilation air is piped in a dedicated ventilation duct system to each terminal unit; this is generally done where it is desirable to monitor ventilation air quantities to each zone.</p><p><span class="bold"><strong>Low-Temperature Fan-Powered Series Flow.</strong></span> These units are the same as fan-powered series flow, but have special construction to minimize the potential for condensation. They can be used with cold-water/ice storage systems that provide low-temperature central system air distribution to the zone terminals when there is potential for condensation, or where standard terminals may be exposed to high humidity.</p><p><span class="bold"><strong>Underfloor Fan-Powered Series Flow.</strong></span> This unit is a fan-powered series flow terminal designed to fit between the pedestal support grids of a raised- or access-floor HVAC system, without modification to the floor. They are available in several unit sizes, but with limited height and width.</p><p>Primary and induction ports, if any, to the unit may or may not be ducted. Typically, air under the raised floor is cool air supplied directly to the space, although heated air may also be ducted to the unit. In these cases, a control system is required to select the proper damper sequence to control room air distribution to maintain the proper ambient conditions in the occupied space.</p><p><span class="bold"><strong>Bypass Terminals.</strong></span> The basic bypass terminal consists of a diverter-type damper, actuator, bypass port, and selected pressure-dependent controls. A balancing damper is recommended ahead of the inlet. Use of reheat coils is discouraged, and electric reheat should be prohibited because of the potential fire hazard.</p><p>Bypass terminals are used primarily with packaged rooftop air conditioning (PTAC) equipment with a direct-expansion (DX) coil where zoning is desired, but relatively constant airflows across the system components (e.g., coils, fans) are required to minimize the potential for freeze-up. The system offers an economical VAV supply design with low first cost. It does not provide the energy-saving advantages of variable fan volume, but avoids the expense of a more sophisticated system.</p></div><div class="section" title="&nbsp;Comparison of Series- and Parallel-Flow Fan-Powered Terminal Units"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect45"></a>&nbsp;Comparison of Series- and Parallel-Flow Fan-Powered Terminal Units</h4></div></div></div><p>Series (constant-volume) units have a continuously operating fan during occupied mode, and are typically installed in the ceiling plenum. Primary air is ducted from a central air handler. Induction air is either from the ceiling plenum or occasionally ducted from the conditioned space. Fan air is a combination of plenum and primary air supplied to the zone.</p><p>Parallel (variable-volume) units should have an intermittently operating fan during the occupied mode and are typically installed in the ceiling plenum. Primary air is ducted from the central air handler and should flow directly to the zone in a variable volume cooling mode. Fan air is induced from the ceiling plenum or may be ducted from the conditioned space. The fan should run in the dead band and heating modes. When the fan runs, the zone air is induced air or a combination of primary and induced air:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p><span class="bold"><strong>Primary air</strong></span> is that delivered to the space for the purposes of satisfying ventilation, latent, and all or part of the sensible load.</p></li><li class="listitem"><p><span class="bold"><strong>Secondary air</strong></span> is that circulated from the return air plenum.</p></li><li class="listitem"><p><span class="bold"><strong>Supply air</strong></span> is a mixture of primary and secondary air delivered to the space.</p></li></ul></div><p><span class="bold"><strong>Configuration.</strong></span></p><p><span class="italic">Series</span>. The fan and VAV damper are aligned so that all conditioned air and all induced air independently enter the mixing section and must go through the fan to exit the unit. The mixing section is between the VAV damper and the fan.</p><p><span class="italic">Parallel</span>. The fan and VAV damper are arranged so that all induced air enters the fan, and conditioned air bypasses the fan. Any mixing of conditioned air with the induced plenum air occurs on the discharge side of the fan. A backdraft damper inhibits air from exiting the unit through the fan when not running.</p><p><span class="bold"><strong>Terminal Fan Selection.</strong></span></p><p><span class="italic">Series</span>. In occupied mode, the fan runs continuously, supplying either a constant or modulating volume to the space. Some direct digital controls (DDCs) provide an optional output that may be used for controlling fan airflow using the building management system (BMS). This allows dynamic fan volume control, which may be either modulating or multiple-speed operation from a single speed motor. The fan must be sized to match the maximum airflow to be supplied to the zone. These terminal fan airflows are usually larger than those with parallel units for similar zones. When modeling energy consumption for this unit, it is important to model the energy consumption and heat generated by the fan motor for both unoccupied and occupied periods. The motor heat should also be included in the heating mode calculation (Davis et al. 2007).</p><p><span class="italic">Parallel</span>. Typically, the fan runs only in heating or deadband modes, supplying a relatively constant induced air volume to the space. The fan must be sized to supply the required heating airflow to the zone, which requires overcoming the pressure created in the mixing chamber caused by the inclusion of primary air. These units usually have smaller terminal fan airflows than series units for similar zones. When modeling energy consumption for this unit, it is important to model casing and backdraft damper leakage as well as fan energy consumption for both the terminal unit and the air handler during operation. Motor heat should also be included in the heating mode calculation (Davis et al. 2007).</p><p><span class="bold"><strong>VAV Cooling and Inlet Static Pressure Requirements.</strong></span></p><p><span class="italic">Series</span>. Additional savings above that for the single- or dual-duct units can be realized because of the low inlet static pressure requirement of the series fan powered terminal unit. The pressure at the air handler can be reduced to that required to push the conditioned air through the ducts to the unit and across the VAV damper into the mixing section.</p><p><span class="italic">Parallel</span>. Like the single or dual duct unit, the air handler must push the conditioned air through the ducts to the parallel unit, across the VAV damper, into the mixing section, through the discharge duct from the unit and across the diffuser(s) into the room.</p><p><span class="bold"><strong>Control Sequence.</strong></span></p><p><span class="italic">Series</span>. The fan runs constantly during occupied periods. On a call for cooling, the controls modulate the VAV damper toward maximum airflow, delivering primary air to the mixing chamber. If the fan is set at the same airflow as the primary air, no air is induced from the plenum. If the fan is set at a higher airflow than the primary air (e.g., as in a low-temperature application), air is induced from the plenum to meet the fan&rsquo;s set point. The primary and induced air are blended before they enter the fan. Constant-volume, variable-temperature air is then discharged into the downstream duct and into the conditioned space.</p><p>As cooling demand decreases, the VAV damper modulates toward minimum airflow, reducing the primary air into the mixing chamber. This increases the volume of warmer induced air into the mixing chamber. Fan air can also be reduced [typically with an electronically commutated motor (ECM)] as load changes. The increased percentage of plenum air causes the discharge temperature to rise to approach the plenum temperature, taking advantage of recaptured heat from lights, people, and machinery.</p><p>After a further decrease in zone temperature, the controls automatically energize the supplemental heat (optional equipment), which can be either electric or hot water coils. The discharge temperature increases as heat is applied. As the temperature increases in the zone, the sequence reverses.</p><p><span class="italic">Parallel</span>. On a call for cooling, the controls modulate the VAV damper toward maximum airflow while the fan is off. Variable-volume, constant-temperature air is then discharged into the downstream ducts and into the conditioned space.</p><p>On a decreasing call for cooling, the VAV damper modulates toward minimum airflow. The unit delivers variable-volume, constant-temperature air to the zone.</p><p>In deadband, the controls energize the fan. Fan air and primary air are blended in the mixing chamber on the fan&rsquo;s discharge side. The increased plenum air causes the discharge temperature to rise. Constant-volume, constant-temperature air is delivered to the zone.</p><p>On a call for heating, the heat is energized. The heater may be staged or modulating. Constant-volume, constant- or variable-temperature air can be delivered to the zone.</p><p>Because the largest energy-consuming characteristic of parallel boxes is leakage and not motor energy, and because modulating fan air in the heating mode increases reheat, ECMs are not recommended for parallel boxes.</p><p><span class="bold"><strong>Fan Interlocks.</strong></span></p><p><span class="italic">Series</span>. Typically, series units are designed to run continuously. Usually, they are energized only during occupied periods or when needed for emergency heating during unoccupied periods. Care should be taken to interlock the unit fan with air handlers in the building to ensure that the terminal unit fans start during occupied periods. Series-unit fans should be started ahead of the air handler to prevent backflow into the plenum and backward rotation of the fan.</p><p><span class="italic">Parallel</span>. Fans in parallel units are designed to be energized in the deadband and heating modes throughout the day. Primary air enters the mixing chamber at the fan discharge. When the fan is not energized, there is a positive pressure at the fan&rsquo;s discharge. Typically, this would cause the blower and motor to rotate backwards; however, parallel units are equipped with backdraft dampers at the fan, which inhibit backward airflow through the fan into the plenum.</p><p><span class="bold"><strong>Acoustics.</strong></span></p><p><span class="italic">Series</span>. Series fans are sized to match the maximum airflow required in the zone. The fan runs constantly during occupied periods. There are two sound sources in the unit: the fan motor and the VAV damper. Although both contribute to the overall discharge and radiated sound emitted from the unit, the fan is primarily responsible for discharge noise, and both the damper and the fan are responsible for radiated sound. Usually, sound radiated into the occupied space is the greater and usually more difficult to attenuate.</p><p>Comparing the sound level between a series and a parallel unit in similar zones, the fan in the series unit might generate a slightly higher sound power level. In the series unit, the fan and damper would be at their peak when the unit operates at full cooling capacity, the loudest point in the sequence of operation for sound generation. As the primary air decreases, the sound generated by the fan typically masks the sound from the damper. Sequences that also command the fan to modulate in this condition create lower ambient sound levels.</p><p>Series fan power sound levels are more consistent compared to ambient background sound levels than the rapid cyclic nature of the parallel unit.</p><p><span class="italic">Parallel</span>. Parallel fans are sized to match the heating airflow required in the zone. The fan runs intermittently when the mode changes from cooling to deadband. There are two sound sources in the unit: the fan/blower and the VAV damper. Both damper and fan are responsible for radiated and discharge sound. Usually, sound radiated into the occupied space is the greater and usually more difficult to attenuate.</p><p>Comparing the sound level between a parallel and a series unit in similar zones, the parallel unit may generate slightly less sound. In the parallel unit the fan and damper would normally not peak simultaneously. When the unit operates at full cooling capacity, the damper is at its peak sound generation and the fan is off. In heating mode, the fan peaks while the damper is at minimum sound generation.</p><p>Damper sound must be considered as the sound increases with increasing inlet static pressure. Parallel units require significantly higher inlet static pressures at the unit. Fan sound is consistent into the zone when the fan is running; however, the fan is intermittent during much of the day. This rapid fan cycling can create a variation in sound levels and subsequent noise in the space, which can be more annoying than a higher consistent sound level.</p><p><span class="bold"><strong>Energy Consumption.</strong></span></p><p>Fan-powered VAV terminal units take advantage of typical VAV savings at the air handler and chiller during cooling periods, and even more savings are realized when heating is required. Fan-powered terminals induce warm plenum air from the ceiling and blend it with the primary air at minimum ventilation requirements as required by ASHRAE <span class="italic">Standard</span> 90.1 during the heating sequence. This recaptures much of the heat created in the zone and plenum by lights, occupants, solar loading, and machinery or equipment such as computers, coffee machines, copiers, etc. The unit returns this heat as free heating rather than losing it at the air handler. If additional heating is required, supplemental heat is added to the sequence, but the unit still saves energy by warming blended air, for example, at <span>22&deg;C</span> rather than reheating primary cooled air at <span>13&deg;C</span>, saving the cost of <span>9 K</span> at the heating airflow. According to ASHRAE research project RP-1292 (Davis et al. 2007), there is very little difference in total building energy use between series and parallel units when equipped with permanent split-capacitor (PSC) motors.</p><p><span class="italic">Series</span>. Series fans run constantly during occupied periods, and the fan is sized for the full airflow to the zone. This causes the energy consumption from the fan to be higher than that of a parallel fan in a similar zone. ASHRAE RP-1292 identified the motor as the biggest energy user in a series unit (Davis et al. 2007). The fan energy raises the air temperature across the motor by <span>0.6 to 1.7 K</span>. This means that total energy use can be reduced if the fan energy is reduced. Using electronically commutated motors (ECMs) can significantly increase motor lifetimes and provide significant energy savings in excess of 50%.</p><p>Series units are designed for very low inlet static pressures. This saves energy at the air handler compared to a parallel unit for a similar zone.</p><p>Casing leakage does not affect energy consumption of series units. All the primary air injected into the unit gets delivered to the occupied zone. This causes ceiling plenum temperatures to be warmer for installations with series units than those with parallel units, and more heat can be reclaimed from the ceiling plenum when the unit is in heating mode.</p><p>Because the motor heat is in the airstream, more heat is introduced into the occupied zone during cooling mode when compared to a parallel unit.</p><p><span class="italic">Parallel</span>. Parallel unit fans operate only when required during heating and deadband modes. The fan is sized for the induced airflow required in heating mode, which may be much less than the zone&rsquo;s total airflow requirement.</p><p>Because the minimum primary air and induced air are mixed downstream of the terminal fan, the terminal inlet static pressure requirement is greater than for a series terminal. This adds operating cost at the air handler. When just one duct path is designated as the critical path for static pressure set point, this can cause the system pressure to increase in excess of <span>250 Pa</span> compared to a building with series units. This can greatly increase energy usage. However, ASHRAE <span class="italic">Standard</span> 90.1 procedures reset the system static pressure to always drive at least one VAV damper to its nearly full-open position, making the increased static pressure required for parallel units not as great.</p><p>According to ASHRAE RP-1292, the largest single energy issue in both types of terminal unit, other than operating schedule, was leakage in the parallel unit (Davis et al. 2007). Leakage is typically between 10 and 15% of the total airflow through the parallel unit, and is highest at full cooling. This means that parallel units may need to be oversized to cover the total load to the occupied zone. It also means that the ceiling plenums are cooler with parallel units than those with series units, reducing the amount of free heat that can be reclaimed in heating mode.</p><p>Because the motor runs in deadband and heating modes, any heat generated by the motor is delivered to the occupied space. Consequently, the motor energy does not significantly affect the total energy consumed by the parallel unit. Because of this, using more efficient motors will not measurably improve the unit&rsquo;s energy consumption.</p></div></div><div class="section" title="7&nbsp;FAN SELECTION"><div class="titlepage"><div><div><h3 class="title"><a name="A15_CH57_sect46"></a>7.&ensp;FAN SELECTION</h3></div></div></div><p>When selecting a unit for a particular set of conditions, care should be taken so that the air delivery is designed to meet the room&rsquo;s sound criteria and system&rsquo;s static requirements. Specific sound data can be found in manufacturers&rsquo; catalogs for various airflow deliveries for each unit. This should be the guiding factor in selecting unit sizes. A simple rule of thumb is that, when considering a unit selection for a typical office space, the fan should be selected for performance down from the high end performance by 20 to 25% of the distance to the low end of the fan curve at the specified external static requirement. This allows for low room sound levels while maintaining some flexibility for future changes in the zone. When selecting equipment for large, open areas where sound criteria may not be as critical, select equipment closer to the high end of the fan curve. For a meeting room or an executive office, select equipment slightly below the halfway point on the fan curve. For an auditorium, chief executive offices, conference room, or some similarly sensitive area, select operation nearer the low end of the fan curve.</p><p>Avoid selecting equipment right on the maximum or minimum curves. This leaves no flexibility, either in the equipment for future changes or for variations that may occur due to power variations or duct fittings.</p><div class="section" title="&nbsp;Fan Airflow Control on Fan-Powered Terminals"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect47"></a>&nbsp;Fan Airflow Control on Fan-Powered Terminals</h4></div></div></div><p>When designing air systems and using fan-powered VAV terminal units, it is important to match the fan air and primary air capacities to the space requirements. Series units require precise adjustment of fan airflow in relation to the primary air. The parallel unit&rsquo;s fan airflow requires less critical adjustment. Fan-powered terminals nearly always use single-phase motors, most commonly with electronic fan speed control [sometimes called <span class="bold"><strong>wave choppers</strong></span>, <span class="bold"><strong>thyristor controllers</strong></span>, or <span class="bold"><strong>silicon-controlled rectifiers (SCRs)</strong></span>] or with electronically commutated motors.</p><p><span class="bold"><strong>Fan Shift in Fan-Powered Terminal Units.</strong></span> Before adjusting the fan, the possibility of fan shift must be considered. This occurs when the blower is subjected to variations in pressure or airflow patterns. As the primary airflow changes, the pressure drop and changes in local jets may cause the fan to shift its performance as it rides the fan curve. Consequences from the phenomenon vary from building to building and zone to zone. Noise levels may change greatly as the volume changes, and this may be annoying. Design ventilation rates can also vary, sometimes by more than 20%. This can be aggravated by undersizing the terminal unit.</p><p><span class="bold"><strong>Electronic Fan Speed Control (PSC Motors).</strong></span> Electronic fan speed controls use a thyristor to adjust the fan&rsquo;s electrical input ac voltage. This is called <span class="bold"><strong>phase proportioning</strong></span> or <span class="bold"><strong>wave chopping</strong></span>. When the current sine wave crosses the zero point, the thyristor acts as a timing device, holding the voltage off the motor for some preset period of time. When the thyristor is turned on, the voltage seeks out the sine wave and then follows the curve to the next current zero crossing, where the process begins again on the opposite side of the sine wave. Basically, this reduces the root mean square (RMS) value of the voltage supplied to the motor. This in turn reduces the torque available to turn the rotor and lowers the motor speed. Amp draw is slightly affected during this process if the motors and blowers are sized properly. Some units may suffer from large changes in amp draw that significantly affect the motor&rsquo;s efficiency and operating characteristics. Reducing the voltage while keeping the amperage draw constant reduces the motor&rsquo;s power consumption.</p><p><span class="bold"><strong>Nameplate Ratings.</strong></span> The standard that covers fan-powered terminal unit nameplate ratings is ANSI/UL <span class="italic">Standard</span> 1995. This standard relates to equipment manufacturers and not field issues covered in international and local codes. Nameplate ratings on the unit usually do not match the nameplate ratings on the motor. Amp draw can be above or below the motor nameplate. Even voltage can vary. Differences between the motor label and the unit label may be significant in some cases, but these different ratings do not generally affect the performance or lifetime of the motor or unit. Be sure to refer to the unit nameplate ratings and not the motor nameplate ratings when sizing supply circuit requirements. These ratings are set at the safest possible condition. Because static and set points vary on each unit, performance may not be what is on the unit nameplate.</p><p><span class="bold"><strong>Electronically Controlled Motor (ECM) Technology.</strong></span> ECMs may provide significant energy savings and superior controllability. They can provide significant power savings on series units; however, they may not provide any savings on parallel units for reasons discussed in Davis et al. (2007).</p></div><div class="section" title="&nbsp;Sizing Fan-Powered Terminals"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect48"></a>&nbsp;Sizing Fan-Powered Terminals</h4></div></div></div><p>Selection of fan-powered terminal units involves four elements: primary air valve, fan size, heating coil, and acoustics. How these elements are selected and their interactive effects determine the overall performance of the units.</p><p><span class="bold"><strong>Primary Air Valve.</strong></span> Identify the type of controller that is desired and select an inlet size that meets the minimum and maximum airflow desired from the recommended primary air airflow range table in the Performance Data section of the manufacturer&rsquo;s catalog. Selecting terminals near the top of their range may reduce cost, but increases velocity and noise. Selecting terminals toward the bottom may reduce noise, but may reduce controllability of the minimum airflow. Selecting the maximum airflow setting at between 70 and 85% of full capacity (approximately <span>10 m/s</span> inlet velocity) is a good trade-off to avoid possible low-velocity control problems and sound problems at higher velocities.</p><p><span class="bold"><strong>Fan Size.</strong></span> Parallel fan size is determined by calculating the difference between the unit design heating airflow and minimum primary airflow. If minimum airflow is zero, then fan airflow is the heating airflow. In most cases, the fan can be downsized compared to a series terminal, reducing both first cost and operating cost because the fan only requires the capacity to handle the secondary airflow at reduced downstream static pressure compared to the maximum design airflow. In most applications of a parallel terminal, a minimum primary airflow is required to meet ventilation requirements. This primary airflow contributes to the total resistance experienced by the fan and should be accounted for along with all components downstream of the fan, such as heaters, ductwork, and diffusers. Hot-water coils may be positioned out of the primary airflow (i.e., on the inlet side of the fan, where they would not affect the primary airflow static pressure). In this configuration, heat generated by the water coil shortens the motor life.</p><p>Series fan terminal units require the fan to be sized to handle the maximum design airflow. The fan airflow must be at least equal to the primary airflow to ensure the mixing chamber in the terminal does not become pressurized, resulting in primary air spilling out into the ceiling plenum through the induction ports. The external static pressure requirements are the sum of the ductwork and diffusers downstream at design airflow plus an applicable hot-water coil or electric heater, if required. When fan airflow and downstream static pressure have been determined, select the fan size from the fan curves in the Performance Data section of the manufacturer&rsquo;s catalog. Selecting toward the upper end of the range reduces first cost and optimizes fan operating efficiency. Upsizing the fan and operating it at a reduced speed can result in quieter operation. When electric or hot-water coils are required, be sure to include the static pressure required for those items when referring to the fan curves.</p><p><span class="bold"><strong>Heating Coil.</strong></span> First, determine the heating supply air temperature to the space by calculation using the heat transfer equation:
</p><div class="informalequation"><a name="A15_CH57_ieq4"></a><div class="mediaobject"><img src="equations/A57_ieq004s.jpg" /></div></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">q</span></td><td><p class="text_indent_zero">=</p></td><td class="text_indent_zero">design heat loss in space, <span>kJ</span></td></tr><tr><td>&#916;<span class="italic">t</span></td><td><p class="text_indent_zero">=</p></td><td class="text_indent_zero">supply air temperature (SAT) &ndash; room design temperature.</td></tr></table><p>The supply air temperature (SAT) to the space equals the leaving air temperature (LAT) for the terminal unit.</p><p>For a series unit, once the terminal LAT is determined, the heating requirements for the coil can be calculated. The leaving air temperature for the coil varies based on the coil design and terminal unit model. It is generally a good idea to limit leaving air temperature to <span>7 K</span> above room temperature. The LAT is the temperature leaving heating coil for a series unit, but requires calculations using a mixed-air equation for the primary and fan air volumes and temperatures for a parallel unit with the coil located out of the primary airstream. These leaving air temperatures can be effectively used to warm the room, because their airstreams are not so buoyant that they cannot be driven to the floor in overhead applications, and are warm enough to not produce chills from drafts.</p><p>Once both coil entering air temperature (EAT) and LAT are calculated, the heat transfer <span class="italic">q</span> for the coil must be calculated, using the heat transfer equation.  The required kilowatts and number of steps desired should be checked with availability from the charts in the Performance Data section of the manufacturer&rsquo;s catalog. For hot-water coils, reference the capacity charts in the Performance Data to select the appropriate coil.
</p><div class="informalequation"><a name="A15_CH57_ieq5"></a><div class="mediaobject"><img src="equations/A57_ieq005.jpg" /></div></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">T</span><sub>1</sub></td><td><p class="text_indent_zero">=</p></td><td class="text_indent_zero">plenum air temperature, <span>&deg;C</span></td></tr><tr><td><span class="italic">T</span><sub>2</sub></td><td><p class="text_indent_zero">=</p></td><td class="text_indent_zero">primary air temperature, <span>&deg;C</span></td></tr><tr><td><span class="italic">Q</span><sub>1</sub></td><td><p class="text_indent_zero">=</p></td><td class="text_indent_zero">plenum air quantity, <span>m/s</span></td></tr><tr><td><span class="italic">Q</span><sub>2</sub></td><td><p class="text_indent_zero">=</p></td><td class="text_indent_zero">primary air quantity, <span>m/s</span></td></tr><tr><td><span class="italic">QT</span></td><td><p class="text_indent_zero">=</p></td><td class="text_indent_zero">total air moved by terminal fan, <span>m/s</span></td></tr></table><p>These processes are for calculating the total heat requirement based on the room load calculations. At part-load conditions, it may be desirable to modulate the airflow through the terminal unit as well as the heat output to maintain an acceptable discharge air temperature. This can be done with modulating valves on coils or SCRs on electric heaters. Staging the electric heaters can create similar results at a lower equipment cost. Modulating the heat causes the heaters to run longer, but at lower energy consumption. This can make the room more comfortable without increasing energy costs.</p><p><span class="bold"><strong>Acoustics.</strong></span> Sound levels are affected by air-regulator-generated noise and fan-generated noise. The maximum noise generated by a given air regulator size is determined by the difference between the highest inlet static pressure and external static pressure at the design cooling airflow for a parallel unit. For a series unit, it is the highest inlet static pressure. This represents the most extreme operating condition. To determine fan noise levels, fan airflow (adjusted within its range by the speed controller) and external static pressure conditions are required.</p><p>The acoustical performance data are presented in two formats for the parallel and series types, because their sequence of operation differs. With a parallel unit, air regulator and fan operation are evaluated separately because their operations are not simultaneous under most conditions. With a series unit, air regulator and fan are evaluated together, because they operate simultaneously, and fan-only for heating with no minimum primary airflow.</p><p>From the performance data, determine the sound power levels and predicted room noise criteria for both discharge and radiated path under the appropriate operating conditions. Radiated noise from the unit casing typically dictates the noise level when the terminal unit is installed above the occupied space.</p><p>Care should be taken because some published room noise criteria are based on certain path attenuation assumptions that may not be indicative of a specific design. The size of the terminal may be increased to reduce noise, but it is also preferable to evaluate the room noise criteria to ensure the necessary reductions are achieved and finished levels do not exceed the design goal in the occupied space. To do this properly, the engineer must specify all factors in the building specifications that affect sound attenuation. An ideal specification specifies maximum allowed discharge and radiated sound power by octave band rather than just catalog-based NC values.</p><p>
</p><div class="example"><a name="N71702"></a><p class="title"><b>Example 3. Parallel Terminal with Hot-Water Heat</b></p><div class="example-contents"><p>Select a unit inlet for a maximum/minimum primary airflow at <span>0.472/0.118 m<sup>3</sup>/s</span> with <span>249 Pa</span> inlet static pressure.</p><p>The heating airflow required is <span>0.283 m<sup>3</sup>/s</span>. Downstream resistance at <span>0.472 m<sup>3</sup>/s</span> is <span>99.5 Pa</span>. Zone design heat loss is <span>5.85 kW</span>, design room temperature is <span>22.2&deg;C</span>, plenum air temperature is <span>23.9&deg;C</span>, and primary air temperature is <span>12.8&deg;C</span>.</p><p><span class="bold"><strong>Solution:</strong></span></p><p><span class="bold"><strong>Air Valve Selection.</strong></span> Based on a good design inlet velocity of <span>10.6 m/s</span>, choose a <span>250 mm</span> inlet.</p><p><span class="bold"><strong>Fan Selection.</strong></span> Fan heating airflow = Heating airflow (<span>0.283 m<sup>3</sup>/s</span>) &ndash; Primary airflow (<span>0.118 m<sup>3</sup>/s</span>) = <span>0.165 m<sup>3</sup>/s</span>. The downstream static pressure the fan must overcome is the fan airflow plus primary airflow (<span>283 m<sup>3</sup>/s</span>), and because this is less than maximum design airflow (<span>0.472 m<sup>3</sup>/s</span>), fan downstream static pressure = <span>(0.283/0.472)<sup>2</sup> &times; 99.5 = 38 Pa</span>. Refer to fan curves to select the proper unit. The correct unit will handle <span>0.165 m<sup>3</sup>/s</span> at <span>38 Pa</span> static pressure with correct setting of the speed controller, and allows for the selection of a one- or two-row hot water coil.</p><p><span class="bold"><strong>Heating Coil Selection.</strong></span> For heating, the temperature difference (&#916;<span class="italic">t</span>) is the zone supply air temperature (SAT) minus the design set point temperature. Using the heat transfer equation,
</p><div class="informalequation"><a name="A15_CH57_ieq6"></a><div class="mediaobject"><img src="equations/A57_ieq006s.jpg" /></div></div><p>As the heating coil is on the unit discharge, the unit supply temperature equals the coil LAT. Coil entering air temperature (EAT) is a mixture of plenum and minimum primary air.
</p><div class="informalequation"><a name="A15_CH57_ieq7"></a><div class="mediaobject"><img src="equations/A57_ieq007s.jpg" /></div></div><p>For the heating coil, the temperature difference is the coil LAT minus the coil EAT.
</p><div class="informalequation"><a name="A15_CH57_ieq8"></a><div class="mediaobject"><img src="equations/A57_ieq008s.jpg" /></div></div><p>From the hot-water coil data, select a two-row coil at <span>0.283 m<sup>3</sup>/s</span> to provide <span>22&nbsp;788 kWh</span> at about <span>0.051 L/s</span> (based on a &#916;<span class="italic">t</span> of <span>61.1 K</span> between entering air and entering water).</p><p><span class="bold"><strong>Note 1:</strong></span> The coil selection in this example produces a discharge air temperature that is too high for normal applications. A discharge air temperature limit of <span>30.6&deg;C</span> should be used. If additional heat is required, airflow should be increased.</p><p><span class="bold"><strong>Note 2:</strong></span> The mixed-air condition does not bring the EAT to room temperature. Additional induction or plenum air should be added to increase the mixed-air temperature to near room temperature to avoid reheat.</p><p><span class="bold"><strong>Note 3:</strong></span> When using a PSC motor, the motor will add <span>0.6 to 1.7 K</span> to the airstream.</p></div></div><p><br class="example-break" /></p><p>
</p><div class="example"><a name="N717D5"></a><p class="title"><b>Example 4. Series Terminal with Electric Heat</b></p><div class="example-contents"><p>Select a unit to supply a constant <span>0.708 m<sup>3</sup>/s</span> with <span>124 Pa</span> inlet static pressure. Minimum primary airflow is <span>0.177 m<sup>3</sup>/s</span> and downstream resistance caused by ductwork and diffusers is <span>100 Pa</span>. Zone design heat loss is <span>13.17 kWh</span>, design room temperature is <span>22.2&deg;C</span>, plenum air temperature is <span>23.9&deg;C</span>, and primary air temperature is <span>12.8&deg;C</span>.</p><p><span class="bold"><strong>Solution:</strong></span></p><p><span class="bold"><strong>Air Valve Selection.</strong></span> Based on a good design inlet velocity of <span>10.16 m/s</span>, choose a <span>300 mm</span> inlet</p><p><span class="bold"><strong>Fan Selection.</strong></span> Fan airflow equals design airflow with a series unit. Fan external static pressure equals downstream static pressure (ductwork and diffusers). The resistance of electric and hot-water heating coils and their associated additional pressure drop may or may not be taken into account on the fan curves. Be sure it is included in the final static needs. From the fan curves, select a unit that will handle <span>0.708 m<sup>3</sup>/s at 124 Pa</span> and falls in the middle of the fan range as recommended in the section on Fan Size.</p><p><span class="bold"><strong>Heating Coil Selection.</strong></span> For heating, the temperature difference (&#916;<span class="italic">t</span>) is the zone supply air temperature (SAT) minus the design set point temperature.
</p><div class="informalequation"><a name="A15_CH57_ieq9"></a><div class="mediaobject"><img src="equations/A57_ieq009s.jpg" /></div></div><p>Because the heating coil is on the unit discharge, the unit supply temperature equals the coil LAT. Coil entering air temperature (EAT) is a mixture of plenum and minimum primary air.
</p><div class="informalequation"><a name="A15_CH57_ieq10"></a><div class="mediaobject"><img src="equations/A57_ieq010s.jpg" /></div></div><p>For the heating coil, the temperature difference is the coil LAT minus the coil EAT.
</p><div class="informalequation"><a name="A15_CH57_ieq11"></a><div class="mediaobject"><img src="equations/A57_ieq011s.jpg" /></div></div><p>
</p><p>From the manufacturer&rsquo;s catalog, select an electric heater with the proper input voltage  that could be available with up to three stages with pneumatic or digital control or two stages with electronic control.</p><p><span class="bold"><strong>Note 1:</strong></span> Although there are air-side pressure drop data in the catalog, it is only necessary to calculate the drop if it is not included in the fan curves.</p><p><span class="bold"><strong>Note 2:</strong></span> The coil selection in this example produces a discharge air temperature that is too high for normal applications. A discharge air temperature limit of <span>30.6&deg;C</span> should be used. If additional heat is required, airflow should be increased.</p><p><span class="bold"><strong>Note 3:</strong></span> The mixed-air condition did not bring the EAT to room temperature. Additional induction or plenum air should be added to increase the mixed-air temperature to near room temperature to avoid reheat.</p><p><span class="bold"><strong>Note 4:</strong></span> Using a PSC motor adds <span>0.6 to 1.6 K</span> to the airstream.</p></div></div><p><br class="example-break" /></p></div><div class="section" title="&nbsp;Installation and Application Precautions: Avoiding Common Errors and Problems"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect49"></a>&nbsp;Installation and Application Precautions: Avoiding Common Errors and Problems</h4></div></div></div><p><span class="bold"><strong>Sizing Terminals.</strong></span></p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Select terminals based on recommended air volume ranges. The pressure-independent terminal&rsquo;s main feature is its ability to accept factory-recommended minimum and maximum airflow limits that correspond to the designer&rsquo;s space load and ventilation requirements for a given zone. A common misconception is that oversizing a terminal makes the unit&rsquo;s operation quieter. In reality, the oversized terminal damper must operate in a pinched-down condition most of the time, which may actually increase noise levels to the space. Control accuracy may suffer because the terminal is only using a fraction of its total damper travel or stroke. In addition, the low inlet velocities may be insufficient to produce a readable signal for the velocity pressure measuring device and reset controller. This means minimum settings may not hold with a resultant loss of control accuracy and undesirable hunting.</p></li><li class="listitem"><p>To maximize performance, size the terminal&rsquo;s maximum airflow limit for 70 to 85% of its rated capacity (approximately <span>10 m/s</span>) in accordance with the catalog recommendations. For accurate control, the minimum setting guideline should not be lower than <span>2 m/s</span> inlet neck velocity for units using inlet velocity sensors. Other minimum guidelines may apply for unit with specialty controls.</p></li><li class="listitem"><p>Oversizing the discharge duct may create low static conditions, requiring the fan to operate outside its recommended operating range.</p></li><li class="listitem"><p>A problem associated with oversizing terminals with electric heat is insufficient total pressure, which can occasionally trip the airflow safety switch.</p></li></ul></div><p><span class="bold"><strong>Space Restrictions.</strong></span> During design, try to ensure that terminals are located for ease of installation, optimum performance, and maintenance accessibility.</p><p><span class="bold"><strong>Optimizing Inlet Conditions.</strong></span></p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>The type of duct and its approach may have a large and adverse impact on both pressure drop and control accuracy. Although multipoint velocity pressure measuring devices can compensate to a large degree, good design practice should always prevail. Wherever possible, a straight duct inlet connection with a minimum length of three duct diameters and the same diameter as the inlet should be provided.</p></li><li class="listitem"><p>Terminal collars are undersized to suit nominal ductwork dimensions. The inlet duct slips over the terminal inlet collar and is fastened and sealed in accordance with job specifications. Never insert a duct inside the inlet collar, or control calibration will be adversely affected.</p></li><li class="listitem"><p>Sometimes space restrictions make it impossible to provide an ideal inlet condition. In this case, field adjustment of the airflow settings may be required to compensate for error in the flow measurement. The use of flow-straightening devices (equalizing grids) is recommended after short-radius elbows that are immediately ahead of the terminal and where terminals are unavoidably tapped directly off the main duct. Use of these devices typically increases sound levels.</p></li><li class="listitem"><p>The balancing contractor should validate flow rates. See ASHRAE <span class="italic">Standard</span> 111.</p></li></ul></div><p><span class="bold"><strong>Zoning Requirements.</strong></span> Correctly sizing terminals with regard to the physical conditions of the occupied space is vital to ensure acceptable performance. One large terminal serving a space with divided work areas may result in the single thermostat only providing acceptable temperature control for the area where the thermostat is located. The other area(s) served may be too cold or too hot if they have differing space load requirements.</p><p><span class="bold"><strong>Optimizing Discharge Conditions.</strong></span> Poor discharge duct connections may have an adverse affect on pressure drop. Try to avoid installing tees, transitions, and elbows close to the unit discharge. Avoid long runs of flex, and keep short flex runs as straight as possible. Make curves as shallow as possible, and ensure that the entrance condition to diffuser outlet is straight. Discharge ducts should be designed for a maximum velocity of <span>5 m/s</span>.</p><p><span class="bold"><strong>Noncompliance with Local Electrical Codes.</strong></span> Some local jurisdictions have more exacting codes than the minimum requirements of national codes and standards such as the International Code Council&rsquo;s (ICC) <span class="italic">International Building Code<sup>&reg;</sup></span> (IBC). One example is the primary fusing required of the power circuit in some areas.</p><p><span class="bold"><strong>Power Source Compatibility.</strong></span> Terminals with an electrical power supply, such as fan-powered terminals and single-duct terminals with electric heat, should be checked for compatibility with source. Voltage, phase and frequency must match. Where motor voltage differs, the single-phase voltage requirement may have to be tapped from a three-phase (four-wire wye) power source.</p><p><span class="bold"><strong>Avoiding Excessive Air Temperature Rise.</strong></span> Terminals with electric or hot-water reheat coils should be designed to satisfy load conditions, but attention should be paid to the temperature differential (&#916;<span class="italic">t</span>) between the entering room air and ambient temperature. <a href="../../../F17/SI/f17_ch19/f17_ch19_si.aspx">Chapter 19 of the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span></a> recommends a maximum &#916;<span class="italic">t</span> of <span>8 K</span> to avoid possible stratification when heating from overhead caused by the excessive buoyancy of the warm air. This ensures good room mixing and temperature equalization. Exceeding a &#916;<span class="italic">t</span> of <span>8 K</span> requires an increase of 25% in the ventilation air per ASHRAE <span class="italic">Standard</span> 62.1. Absolute maximum discharge air temperature is <span>49 K</span>. Although this temperature will probably keep the equipment on line, it will not provide comfortable temperatures in the space.</p><p><span class="bold"><strong>Correctly Supporting Terminals.</strong></span> Although the basic single-duct terminal is light enough that it usually can be supported by the ductwork in which it is installed, these units should be independently supported. When accessory modules such as heating coils, attenuators, or multiple-outlet plenums are included, the assembly must be supported independently. Larger terminals such as fan-powered terminal units should always be independently supported, secured to building structure, and may require isolation mounting. Be careful not to block access panels with straps, thread rods, or trapeze supports. Be sure to comply with all building and local codes regarding seismic restraints (see <a class="link" href="../A15_CH55/a15_ch55_si.aspx" title="CHAPTER&nbsp;55.&nbsp;SEISMIC- AND WIND-RESISTANT DESIGN">Chapter 55</a>).</p><p><span class="bold"><strong>Minimizing Duct Leakage.</strong></span> To prevent excess air leakage and minimize energy waste, all joints should be sealed with a UL-approved duct sealer. Most leakage can be avoided by practicing good fabrication and installation techniques, particularly upstream of the terminal, which may be required to hold significantly higher pressures than downstream of the terminal.</p><p><span class="bold"><strong>Acoustic Design and Installation.</strong></span> To help ensure an acceptable room noise level in the occupied space, engineers can minimize the sound contribution of air terminals by taking into account several design considerations and by using the following guidelines.</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Design systems to operate at low (minimum) supply static pressure at the primary air inlet. This reduces the generated sound level, provides more energy-efficient operation, and allows the central fan to be downsized. Excessive static pressure generates noise.</p></li><li class="listitem"><p>Use of metal ducts before the inlet can reduce breakout noise from the damper. Between the terminal unit and the air outlet, flexible duct can be more effective than lined duct at reducing terminal unit noise. Flexible duct can also generate sound if bends or sagging is present. Sometimes, flexible couplers can reduce vibration passed from the terminal unit to the duct connections.</p></li><li class="listitem"><p>Select terminals to operate toward the middle area of their operating range. Larger inlets reduce velocity and hence noise in low-pressure applications, but may increase noise in higher-pressure applications. For fan-powered terminals, lower fan speeds generally produce lower sound levels. Sound emissions are lower when fan-speed controllers are used to reduce fan rotational speed rather than using mechanical dampers to restrict airflow.</p></li><li class="listitem"><p>Whenever possible, locate terminals above noncritical areas that are less sensitive to noise, such as corridors, copy rooms, or storage/file rooms. This isolates critical areas from potential radiated noise.</p></li><li class="listitem"><p>Locate terminals in the largest ceiling plenum space available to maximize radiated noise reduction. Install terminals at the highest practical point above ceiling to optimize radiated sound dissipation.</p></li><li class="listitem"><p>Avoid locating terminals near return air openings or light fixtures. This decreases the potential for direct paths for radiated sound to enter the space without the benefit of ceiling attenuation.</p></li><li class="listitem"><p>Locate terminals to allow use of lined discharge ductwork to help attenuate discharge sound.</p></li><li class="listitem"><p>To avoid possible aerodynamic noise, keep airflow velocities below <span>5 m/s</span> in branch ducts and below <span>4 m/s</span> in runouts to air outlet devices.</p></li><li class="listitem"><p>In large spaces, consider using a larger number of smaller air outlets to minimize outlet-generated sound.</p></li><li class="listitem"><p>Insulated flexible duct on diffuser runouts reduces room noise levels</p></li><li class="listitem"><p>Using ceilings with a high sound transmission loss classification helps reduce radiated sound.</p></li></ul></div><p>See <a href="../../../F17/SI/f17_ch08/f17_ch08_si.aspx">Chapter 8 in the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span></a> and <a class="link" href="../A15_CH48/a15_ch48_si.aspx" title="CHAPTER&nbsp;48.&nbsp;NOISE AND VIBRATION CONTROL">Chapter 48</a> in this volume for more information on sound and vibration control.</p></div></div><div class="section" title="8&nbsp;CHILLED BEAMS"><div class="titlepage"><div><div><h3 class="title"><a name="A15_CH57_sect50"></a>8.&ensp;CHILLED BEAMS</h3></div></div></div><p>An <span class="bold"><strong>active <a name="A15_CH57_ind26" class="indexterm"></a>chilled beam</strong></span> is an air diffusion device that introduces conditioned air to the space for the purposes of temperature and latent control. Primary air (i.e., air delivered to meet ventilation, latent, and all or part of the sensible load) is delivered through a series of nozzles, creating induction of room air through a unit-mounted chilled-water coil, which conditions air before reintroducing it to the space. Depending on the nozzle size and configuration, active beams typically induce two to five parts of room air for every part of primary air they deliver to the space. Sensible heat removal by the beam&rsquo;s integral cooling coil complements the cooling effect of the primary air supply.</p><p><span class="bold"><strong>Passive chilled beams</strong></span> rely on the natural buoyancy of air currents associated with convective heat sources to transport warm air to the upper portion of the space. Upon contact with the beam&rsquo;s integral heat transfer coil, this air is cooled and falls back into the space. Primary air is delivered to the space for the purposes of ventilation and latent control via a separate system. Air circulated through the chilled-beam coil is called secondary air; supply air is comprised of mixed primary and secondary air.</p><div class="section" title="&nbsp;Codes and Standards"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect51"></a>&nbsp;Codes and Standards</h4></div></div></div><p>Chilled-beam <a name="A15_CH57_ind27" class="indexterm"></a>system<a name="A15_CH57_ind28" class="indexterm"></a> designs should conform to the following building codes and standards, as well as any applicable local code requirements:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>ISO <span class="italic">Standard</span> 7730 and ASHRAE <span class="italic">Standard</span> 55</p></li><li class="listitem"><p>ASHRAE <span class="italic">Standard</span> 62.1</p></li><li class="listitem"><p>ASHRAE <span class="italic">Standard</span> 90.1</p></li><li class="listitem"><p>IBC</p></li><li class="listitem"><p>NFPA <span class="italic">Standard</span> 90A and 90B</p></li><li class="listitem"><p>ANSI <span class="italic">Standard</span> S12.65</p></li></ul></div></div><div class="section" title="&nbsp;Application Considerations"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect52"></a>&nbsp;Application Considerations</h4></div></div></div><p>Chilled-beam systems must be designed to treat sensible and latent space heat gains, provide adequate space ventilation, and maintain occupant comfort in conformance with ASHRAE <span class="italic">Standard</span> 55 and other applicable codes.</p><p>In general, chilled beams offer the opportunity to capitalize on the benefits of decoupled ventilation systems. They also offer the designer the opportunity to manage sensible loads in the space separately from ventilation and latent needs. Chilled beams work well with dedicated outdoor air and demand control ventilation systems.</p><p><span class="bold"><strong>Benefits.</strong></span> Heat extraction or addition by the coil allows for significant reduction in primary airflow requirements over all-air ducted systems. Energy to transport cooling and/or heating media is reduced because of water&rsquo;s high specific heat and density. As a result, chilled-beam systems require less space for the mechanical services, because of smaller ductwork and air-handling unit sizes. This reduction in mechanical service space requirements means it is possible to reduce the floor-to-floor height of a multistory building.</p><p>Effectively, a <span>25 mm</span> diameter water pipe delivering <span>14&deg;C</span> water can transport as much energy as a <span>355 &times; 355 mm</span> duct delivering air at <span>13&deg;C</span>. The transport energy required to deliver cooling by water is only 15 to 20% of that which would be required by air. Water provides 3500 times the heat-carrying capability of air.</p><p>Free cooling opportunities may be extended as a result of the lower secondary chilled-water temperatures, and provide an improved selection of available system options (e.g., geothermal, dry coolers, closed-circuit fluid coolers). Chilled-beam systems offer opportunities to enhance chiller efficiencies and provide broader evaporator ranges, because of higher chilled-water temperatures, and cascaded evaporator flows between primary and secondary chilled-water loops. Higher inlet water temperatures also make chilled-beam systems as an excellent choice for geothermal applications, where suitable electrical costs allow this as an option.</p><p>Chilled-beam systems are typically operated with a constant-(minimal) volume supply airflow to the space. Constant-volume systems offer enhanced thermal comfort because of their consistent room air movement, and an improved acoustic environment.</p><p>Maintenance of chilled beams is virtually nonexistent. Vacuuming the coils is occasionally required, and is typically guided by the needs of the space. Often, it is expected that service intervals could extend to 3 to 5 years. The lack of moving parts in chilled beams inherently produces a highly reliable system, and because most beams do not contain filters, servicing costs are minimal.</p><p>Passive chilled beams can provide a very efficient means of perimeter-area temperature control when coupled with underfloor air distribution (UFAD) systems. For more information on UFAD systems, see <a href="../../../F17/SI/f17_ch20/f17_ch20_si.aspx">Chapter 20 of the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span></a>.</p><p><span class="bold"><strong>Limitations.</strong></span> Space humidity levels must be managed closely because of the limited dehumidification capability of the primary air. This is particularly important where operable windows are used or high infiltration levels are encountered in a humid climate.</p><p>Chilled beams may be considered beneficial for the following applications/spaces:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Environments with moderate to high sensible heat ratios, such as offices, apartments, high rise condos, or classrooms</p></li><li class="listitem"><p>Laboratories or other spaces with significant imbalances between sensible loads and ventilation requirements</p></li><li class="listitem"><p>Retrofits, because of minimal mechanical space requirements, and in cases of suitable envelope construction</p></li></ul></div><p>Chilled beams may be inappropriate for the following spaces:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Environments with high latent gains, such as kitchens, bathrooms, or locker rooms</p></li><li class="listitem"><p>Swimming pools, natatoriums, and sauna areas</p></li><li class="listitem"><p>Poor building envelopes or buildings with unmanageable latent loads</p></li><li class="listitem"><p>Mixed-mode ventilation (operable windows) without proper condensation safeguards</p></li></ul></div><p>Chilled beams must be independently supported from ceiling grid systems, and subsequently positioned into the grid. Appropriate care must be used when beams are installed in seismic zones, to ensure compliance to all building and safety codes.</p><p>Passive beams are restricted to cooling-only applications, and require a separate heating system. Careful consideration is needed in the placement and control of passive chilled beams to ensure thermal comfort.</p></div><div class="section" title="&nbsp;Cooling"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect53"></a>&nbsp;Cooling</h4></div></div></div><p>The objective of chilled-beam design is to minimize primary airflow rates, ideally reducing them to the space minimum ventilation requirement. However, where zone cooling requirements cannot be achieved with the minimum primary airflow rate, chilled beams may be used with air-handling units that mix return and outdoor air volumes.</p><p>Active and passive chilled beams rely on the primary air supply for dew-point control. As such, the design conditions must be evaluated to confirm that the primary air is appropriately treated to manage the latent space loads. Chilled beams are intended to operate without condensation. Consequently, active chilled-beam supply water temperatures should be maintained at or above the room dew-point temperature to prevent condensation on the coil and its supply water piping. Passive chilled-beam water supply temperatures should be maintained slightly (<span>0.6 to 1.1 K</span>) above the room dew-point temperature. In both cases, the chilled-water supply piping must be adequately insulated to prevent condensation on the pipe itself. Where adequate control of space humidity levels cannot be ensured, higher supply water temperatures and/or condensation controls should be considered. This is discussed in the following sections.</p><p>Terminal filtration and condensate pans are not required with a properly designed primary air system and chilled-water temperatures maintained above the room dew point. Heating coils provide sensible heat only, and thus filtration and condensate capture devices are not necessary. Chilled-beam systems designed with noncondensing (dry) coils should be treated similarly.</p></div><div class="section" title="&nbsp;Heating"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect54"></a>&nbsp;Heating</h4></div></div></div><p>Heating is limited to active chilled-beam systems; heating with overhead passive chilled beams is not effective.</p><p>The hot water serving the active beam&rsquo;s coil must be chosen to limit the discharge air temperature to less than <span>8 K</span> above the room design set point. Additionally, to ensure proper room air distribution, the discharge velocity should be selected in accordance with guidance presented previously.</p><p>Resetting the primary air temperature with a duct-mounted booster coil allows the primary air serving the interior spaces to continue to provide cooling, while the perimeter duct adds heating capability through this reset. Assuming the active chilled beams are the primary heating system, caution is recommended in placing the equipment at ceiling level with respect to the curtain wall&rsquo;s orientation, to ensure air movement across these surfaces promotes a comfortable environment.</p></div><div class="section" title="&nbsp;Thermal Comfort"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect55"></a>&nbsp;Thermal Comfort</h4></div></div></div><p>Chilled-beams systems are designed to optimize delivery of cooling to the space, but the paramount consideration in sizing and locating beams in the room should focus on occupant thermal comfort. ASHRAE <span class="italic">Standard</span> 55 defines limits on local air temperatures and velocities that maintain acceptable levels of occupant thermal comfort. The standard defines the <span class="bold"><strong>occupied zone</strong></span> as the one in which stationary occupants reside; the height of this zone is generally considered <span>1.7 m</span> for standing occupants or <span>1.1 m</span> for predominantly seated occupants. Velocities in the occupied zone should not exceed <span>0.25 m/s</span>, and occupied-zone vertical temperature gradients should be maintained at <span>3 K</span> or less.</p><p>Properly applied passive chilled beams have a limited effect on occupant thermal comfort; however, their complementary primary air supply system often does. Stratified or partially mixed air diffusion strategies are commonly used with passive beams because of their minimal influence on the natural buoyancy driven air patterns associated with the chilled-beam operation. The secondary air circulation through the passive beam transports upper-level air back to the occupied zone, possibly altering the level of stratification in the space.</p><p>Active chilled beams directly supply a mixture of primary and secondary air to the space and should therefore be treated like the other air distribution devices used in fully mixed air distribution systems. Because the temperature of the chilled water supplying the coil must be at (or above) the space dew-point temperature, it is typically <span>13 to 16&deg;C</span>; thus, reconditioned air leaving the coil is several degrees warmer than the primary air with which it is subsequently mixed. This results in beam design discharge air temperatures ranging from <span>14 to 16&deg;C</span>, warmer than those normally used by conventional all-air systems. Because the required supply airflow is inversely proportional to the room to supply air differential, active beams must discharge 15 to 25% more air to the space to satisfy its sensible heat gains.</p></div><div class="section" title="&nbsp;Space Temperature Control and Zoning"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect56"></a>&nbsp;Space Temperature Control and Zoning</h4></div></div></div><p>Chilled-beam systems&rsquo; primary airflow rates are much closer to the space ventilation rates than those of all-air systems, so primary control of the space temperature is normally accomplished by throttling the chilled-water flow. Simple on/off operation of two-position water valves provides adequate control of active chilled beams. Proportional valves are recommended for passive beams, and for active beams in applications where more precise space temperature control is required.</p><p>In applications where primary air is supplied at conventional temperatures (<span>13 to 16&deg;C</span>) to spaces with significant sensible load variations, it may also be necessary to reset the primary airflow rate or temperature during low-load conditions. One approach is to vary the primary airflow rate in reaction to thermal demands and/or occupancy of the space.</p><p>Supply of primary air at or close to room temperature overcomes the potential for overcooling. This, however, results in reduced beam cooling capacities and necessitates the use of more or larger beams. It is also likely to require desiccants to provide adequate dehumidification of the primary air. Spaces with high ventilation requirements and significant cooling turndown rates, such as large conference rooms, may be better served by a VAV solution.</p><p>Thermal zoning of chilled-beam systems should be performed in a manner generally consistent with other HVAC systems. Each thermal zone consists of a space thermostat, a chilled- (and, where applicable, hot-) water control valve, and multiple chilled beams.</p></div><div class="section" title="&nbsp;Selection and Location"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect57"></a>&nbsp;Selection and Location</h4></div></div></div><p>Chilled beams may be exposed or integrated with an acoustical ceiling system. Active chilled beams may be of either open or closed design. Closed beams induce secondary air from below, whereas open beams induce through their top or sides. When passive or open active beams are applied, an adequate air path must be provided for secondary air to enter the beam.</p><p>For sizing and selection purposes, secondary air entering a chilled beam should generally be considered equal to that maintained within the occupied zone unless solid evidence indicates otherwise.</p><p>Most active beams suppliers offer various nozzle sizes and configurations. Nozzle configuration affects the beam&rsquo;s pressure requirement and acoustical performance as well as its induction function. Active beams with adjustable discharge or nozzle patterns may also allow for field alteration of the beam&rsquo;s air distribution characteristics. This may also affect the beam&rsquo;s cooling capacity, so changes should be made with caution.</p><p>Beam sizing and location must consider cooling capacity, acoustics, thermal comfort, and integration with other equipment and services. Active beams use a horizontal discharge of their supply air mixture through linear openings along their perimeter, and thus display room air diffusion characteristics similar to those of linear slot diffusers. As such, active beams should be selected and located such that velocities within the occupied zone are limited to <span>0.25 m/s</span> or less if compliance with ASHRAE <span class="italic">Standard</span> 55 is the design intent. The use of mapping techniques (see the section on Mixed Air Distribution) and/or selection of active beam throw values within the ranges of <a class="link" href="a15_ch57_si.aspx#A15_CH57_tbl4" title="Table&nbsp;4.&nbsp;Air Diffusion Performance Index (ADPI) Selection Guide">Table 4</a> may be used to estimate compliance with these comfort recommendations.</p><p>Locating stationary occupants directly below passive beams can result in thermal discomfort. Care must be taken to ensure that the velocity and temperature of the descending airstream entering the occupied zone comply with the thermal comfort requirements of ASHRAE <span class="italic">Standard</span> 55.</p></div><div class="section" title="&nbsp;Operational Considerations"><div class="titlepage"><div><div><h4 class="title"><a name="A15_CH57_sect58"></a>&nbsp;Operational Considerations</h4></div></div></div><p>Water supply service to active and passive beams should not be activated until space dew-point temperatures are at or below the chilled water&rsquo;s supply temperature.</p><p>Where maintenance of adequate space dew-point temperatures cannot be ensured, some type of condensation detection and mitigation strategy should be used. Designers have various methods of accomplishing this, including the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Sensors, attached to the supply water pipe, that sense formation of surface moisture and discontinue chilled-water flow until the moisture has evaporated. This method is relatively inexpensive but also reactive, and results in termination of secondary air cooling while condensation exists.</p></li><li class="listitem"><p>Dew-point calculation and reset of the chilled-water supply temperature is a proactive strategy that does not involve full suspension of secondary cooling. This method can be applied on a room-by-room basis, but calculation on a floor-by-floor basis is usually sufficient and less costly.</p></li><li class="listitem"><p>For applications in spaces with operable windows or doors, occupants and staff should be educated on the effect this has on their thermal environment.</p></li><li class="listitem"><p>In certain applications, condensate trays may be used to collect temporary and infrequent condensation. Where applied, adequate condensate removal means must be ensured; evaporation of the condensate should not be assumed. This may involve using condensate pumps when gravity drainage cannot be accomplished.</p></li></ul></div></div></div></div><div class="bibliography" title="REFERENCES"><div class="titlepage"><div><div><h2 class="title"><a name="A15_CH57_biblio1"></a>REFERENCES</h2></div></div></div><div class="bibliomixed"><a name="N71A5D"></a><p class="bibliomixed"><span class="bibliomisc">AHRI. 2008. Procedure for estimating occupied space sound levels in the application of air terminals and air outlets. <span class="italic">Standard</span> 885. Air-Conditioning, Heating, and Refrigeration Institute, Arlington, VA.</span></p></div><div class="bibliomixed"><a name="N71A64"></a><p class="bibliomixed"><span class="bibliomisc">ANSI. 2011. Rating noise with respect to speech interference. ANSI/ASA <span class="italic">Standard</span> S12.65-2006 (R2011). Acoustical Society of America, Melville, NY.</span></p></div><div class="bibliomixed"><a name="N71A6B"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2010. Thermal environmental conditions for human occupancy. ANSI/ASHRAE <span class="italic">Standard</span> 55-2010.</span></p></div><div class="bibliomixed"><a name="N71A72"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2010. Ventilation for acceptable indoor air quality. ANSI/ASHRAE <span class="italic">Standard</span> 62.1-2010.</span></p></div><div class="bibliomixed"><a name="N71A79"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2010. Energy standard for buildings except low-rise residential buildings. ANSI/ASHRAE/IESNA <span class="italic">Standard</span> 90.1-2010.</span></p></div><div class="bibliomixed"><a name="N71A80"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2008. Measurement, testing, adjusting, and balancing of building HVAC systems. ANSI/ASHRAE <span class="italic">Standard</span> 111-2008.</span></p></div><div class="bibliomixed"><a name="N71A87"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2009. Method of testing for room air diffusion. ANSI/ASHRAE <span class="italic">Standard</span> 113-2009.</span></p></div><div class="bibliomixed"><a name="N71A8E"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2002. Measuring air change effectiveness. ANSI/ASHRAE <span class="italic">Standard</span> 129-1997 (RA 02).</span></p></div><div class="bibliomixed"><a name="N71A95"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2008. Ventilation of health care facilities. ANSI/ASHRAE <span class="italic">Standard</span> 170-2008.</span></p></div><div class="bibliomixed"><a name="N71A9C"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2011. Standard <span class="italic">62.1-2010 user&rsquo;s manual</span>.</span></p></div><div class="bibliomixed"><a name="N71AA3"></a><p class="bibliomixed"><span class="bibliomisc">Bauman, F.S., and A. Daly. 2003. <span class="italic">Underfloor air distribution design guide</span>. ASHRAE.</span></p></div><div class="bibliomixed"><a name="N71AAA"></a><p class="bibliomixed"><span class="bibliomisc">Chen, Q.Y., and L. Glicksman. 2003. <span class="italic">System performance evaluation and design guidelines for displacement ventilation</span>. ASHRAE.</span></p></div><div class="bibliomixed"><a name="N71AB1"></a><p class="bibliomixed"><span class="bibliomisc">Davis, M., J.A. Bryant, D.L. O&rsquo;Neal, A. Hervey, and A. Cramlet. 2007. Comparison of the total energy consumption of series versus parallel fan powered VAV terminal units, phases I and II. ASHRAE Research Project RP-1292, <span class="italic">Final Report</span>.</span></p></div><div class="bibliomixed"><a name="N71AB8"></a><p class="bibliomixed"><span class="bibliomisc">ISO. 2005. Ergonomics of the thermal environment&mdash;Analytical determination and interpretation of thermal comfort using calculation of the PMB and PPD indices and local thermal comfort criteria. <span class="italic">Standard</span> 7730-2005.</span></p></div><div class="bibliomixed"><a name="N71ABF"></a><p class="bibliomixed"><span class="bibliomisc">ICC. 2009. <span class="italic">2009 international building code<sup>&reg;</sup>.</span> International Code Council, Washington, D.C.</span></p></div><div class="bibliomixed"><a name="N71AC9"></a><p class="bibliomixed"><span class="bibliomisc">Koestel, A., and G.L. Tuve. 1955. Performance and evaluation of room air distribution systems. <span class="italic">ASHAE Transactions</span> 61:533.</span></p></div><div class="bibliomixed"><a name="N71AD0"></a><p class="bibliomixed"><span class="bibliomisc">Nevins, R.G. 1976. <span class="italic">Air diffusion dynamics</span>. Business News Publishing, Birmingham, MI.</span></p></div><div class="bibliomixed"><a name="N71AD7"></a><p class="bibliomixed"><span class="bibliomisc">NFPA. 2009. Standard for the installation of air-conditioning and ventilating systems. <span class="italic">Standard</span> 90A. National Fire Protection Association, Quincy, MA.</span></p></div><div class="bibliomixed"><a name="N71ADE"></a><p class="bibliomixed"><span class="bibliomisc">NFPA. 2009. Standard for the installation of warm air heating and air-conditioning systems. <span class="italic">Standard</span> 90B. National Fire Protection Association, Quincy, MA.</span></p></div><div class="bibliomixed"><a name="N71AE5"></a><p class="bibliomixed"><span class="bibliomisc">Rock, B.A. 2006. <span class="italic">Ventilation for environmental tobacco smoke</span>. Elsevier Science, New York.</span></p></div><div class="bibliomixed"><a name="N71AEC"></a><p class="bibliomixed"><span class="bibliomisc">Rock, B.A., and D. Zhu. 2002. <span class="italic">Designer&rsquo;s guide to ceiling-based air diffusion</span>. ASHRAE.</span></p></div><div class="bibliomixed"><a name="N71AF3"></a><p class="bibliomixed"><span class="bibliomisc">Rydberg, J., and P. Norback. 1949. Air distribution and draft. <span class="italic">ASHVE Transactions</span> 55:225.</span></p></div><div class="bibliomixed"><a name="N71AFA"></a><p class="bibliomixed"><span class="bibliomisc">Skistad, H., E. Mundt, P. Nielsen, K. Hagstr&ouml;m, and J. Railio. 2002. Displacement ventilation in non-industrial premises. REHVA <span class="italic">Guidebook</span> 1. Federation of European Heating and Air-Conditioning Associations, Brussels.</span></p></div><div class="bibliomixed"><a name="N71B01"></a><p class="bibliomixed"><span class="bibliomisc">Straub, H.E., and M.M. Chen. 1957. Distribution of air within a room for year-round air conditioning&mdash;Part II. University of Illinois Engineering Experiment Station <span class="italic">Bulletin</span> 442.</span></p></div><div class="bibliomixed"><a name="N71B08"></a><p class="bibliomixed"><span class="bibliomisc">Straub, H.E., S.F. Gilman, and S. Konzo. 1956. Distribution of air within a room for year-round air conditioning&mdash;Part I. University of Illinois Engineering Experiment Station <span class="italic">Bulletin</span> 435.</span></p></div><div class="bibliomixed"><a name="N71B0F"></a><p class="bibliomixed"><span class="bibliomisc">UL. 2005. Heating and cooling equipment. ANSI/UL <span class="italic">Standard</span> 1995. Underwriters Laboratories, Northbrook, IL.</span></p></div><div class="bibliomixed"><a name="N71B16"></a><p class="bibliomixed"><span class="bibliomisc">Webster, T., and F. Bauman. 2006. Design guidelines for stratification in UFAD systems<span class="italic">. HPAC Engineering</span> 78(6):16.</span></p></div></div><div class="footnotes"><br /><hr align="left" width="100" /><div class="footnote"><p>The preparation of this chapter is assigned to TC 5.3, Room Air Distribution.</p></div></div></div>
    
    </div>
    
    <script type="text/javascript">
        var gaJsHost = (("https:" == document.location.protocol) ? "https://ssl." : "http://www.");
        document.write(unescape("%3Cscript src='" + gaJsHost + "google-analytics.com/ga.js' type='text/javascript'%3E%3C/script%3E"));
    </script>
    <script type="text/javascript">
        try 
        {
            var pageTracker = _gat._getTracker("UA-5368111-19");
            pageTracker._trackPageview();
        } 
        catch(err) {}
    </script>
    

<script type="text/javascript">
//<![CDATA[
parent.location.href="../../../../Default.aspx"//]]>
</script>
</form>
</body>
</html>
