

<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head id="ctl00_hdA19"><link id="ctl00_ssID" rel="stylesheet" type="text/css" href="../../dtb.css?v=1.3" />
       <title>CHAPTER&nbsp;58&nbsp; ROOM AIR DISTRIBUTION</title><meta name="description" content="CHAPTER&nbsp;58&nbsp; ROOM AIR DISTRIBUTION&nbsp;Room air distribution systems, like other HVAC systems, are intended to achieve required thermal comfort and ventilation for space occupants and processes. Although air terminals (inlets and outlets),  ...">
    
	
	<!-- Google Tag Manager -->
    <script>
    (function (w, d, s, l, i) {
            w[l] = w[l] || []; w[l].push({
                'gtm.start':
                    new Date().getTime(), event: 'gtm.js'
            }); var f = d.getElementsByTagName(s)[0],
                j = d.createElement(s), dl = l != 'dataLayer' ? '&l=' + l : ''; j.async = true; j.src =
                    'https://www.googletagmanager.com/gtm.js?id=' + i + dl; f.parentNode.insertBefore(j, f);
        })(window, document, 'script', 'dataLayer', 'GTM-KVQRBD6');</script>
    <!-- End Google Tag Manager -->
<link href="../../../../App_Themes/AshraeOnlineBooks/AshraeOnline.css" type="text/css" rel="stylesheet" /><title>

</title></head>
<body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF">
<!-- Google Tag Manager (noscript) -->
    <noscript>
        <iframe src="https://www.googletagmanager.com/ns.html?id=GTM-KVQRBD6"
                height="0" width="0" style="display:none;visibility:hidden"></iframe>
    </noscript>
    <!-- End Google Tag Manager (noscript) -->
	
    <form name="aspnetForm" method="post" action="./a19_ch58_si.aspx" id="aspnetForm">
<input type="hidden" name="__VIEWSTATE" id="__VIEWSTATE" value="/wEPDwUKMTY1NDU2MTA1MmRkXsots0VhgncJQ10fEm8BS2G1tDkogMHJ/ODAd6wYM/U=" />

<input type="hidden" name="__VIEWSTATEGENERATOR" id="__VIEWSTATEGENERATOR" value="076E4F46" />
    
    <div id="ctl00_divMain">
        
       
    <div class="chapter" title="CHAPTER&nbsp;58&nbsp; ROOM AIR DISTRIBUTION">
        <div class="titlepage"><div><div><h2 class="title"><a name="A19_Ch58"></a>CHAPTER&nbsp;58.&nbsp;<a name="A19_Ch58_ind1" class="indexterm"></a><a name="A19_Ch58_ind4" class="indexterm"></a>ROOM <a name="A19_Ch58_ind5" class="indexterm"></a>AIR<a name="A19_Ch58_ind6" class="indexterm"></a> DISTRIBUTION</h2></div></div></div><div class="section" title="&nbsp;"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="A19_Ch58_sect1"></a>&nbsp;</h2></div></div></div><p>R<span class="smallcaps">oom</span> air distribution systems, like other HVAC systems, are intended to achieve required thermal comfort and ventilation for space occupants and processes. <a name="A19_Ch58_ind7" class="indexterm"></a>Although air terminals (inlets and outlets), terminal units, local ducts, and the rooms themselves may affect room <a name="A19_Ch58_ind8" class="indexterm"></a>air distribution, this chapter addresses only <a name="A19_Ch58_ind9" class="indexterm"></a>air terminals and their effect on <a name="A19_Ch58_ind10" class="indexterm"></a>occupant comfort. This chapter is intended to help HVAC designers apply air distribution systems to occupied spaces, providing information on characteristics of various air distribution strategies, and tools and guidelines for applications and system design. Naturally ventilated spaces are not addressed; see <a href="../../../F17/SI/f17_ch16/f17_ch16_si.aspx">Chapter 16 of the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span></a> for details. Also see <a href="../../../F17/SI/f17_ch20/f17_ch20_si.aspx">Chapter 20 of the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span></a> for more information on space air diffusion; <a href="../../../S20/SI/s20_ch19/s20_ch19_si.aspx">Chapter 19 of the 2020 <span class="italic">ASHRAE Handbook&mdash;HVAC Systems and Equipment</span></a> for information on room air distribution equipment; and <a class="link" href="../A19_Ch49/a19_ch49_si.aspx" title="CHAPTER&nbsp;49&nbsp;NOISE AND VIBRATION CONTROL">Chapter 49</a> of this volume for sound and vibration control guidance.</p><p>Room air distribution systems can be <a name="A19_Ch58_ind11" class="indexterm"></a>classified by (1) their primary objective and (2) the method by which they attempt to accomplish that objective. The objective of any air distribution system can be classified as one of the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Conditioning and/or ventilation of the space for occupant thermal comfort</p></li><li class="listitem"><p>Conditioning and/or ventilation to support processes within the space</p></li><li class="listitem"><p>A combination of these</p></li></ul></div><p>As a general guideline, the <a name="A19_Ch58_ind12" class="indexterm"></a><span class="bold"><strong>occupied</strong></span><a name="A19_Ch58_ind13" class="indexterm"></a> <span class="bold"><strong>zone</strong></span> of a space is any location where occupants normally reside, and may differ from project to project; it is application-specific, and should be carefully defined by the designer. The occupied zone is generally considered to be the room volume between the floor level and <span>1.8 m</span> above the floor. Standards and guidelines, such as ASHRAE <span class="italic">Standards</span> 55 and 62.1, further define the occupied zone (e.g., <span class="italic">Standard</span> 55 exempts areas near walls).</p><p>Occupant comfort is defined in detail in ASHRAE <span class="italic">Standard</span> 55-2017. Figure 5.3.1 of the standard shows acceptable ranges of temperature and humidity for spaces. As a general guide, a majority of occupants in typical office spaces can be satisfied with thermal environments over a wide range of temperatures and relative humidities. Designers often target indoor dry-bulb temperatures between 73 and <span>22 and 25&deg;C</span>, relative humidities between 25 and 60%, and occupied zone air velocities below <span>0.25 m/s</span>.</p><p>ASHRAE <span class="italic">Standard</span> 113 describes a method for evaluating effectiveness of various room air distribution systems in achieving thermal comfort.</p><p>Room air <a name="A19_Ch58_ind14" class="indexterm"></a><a name="A19_Ch58_ind15" class="indexterm"></a>distribution<a name="A19_Ch58_ind16" class="indexterm"></a><a name="A19_Ch58_ind17" class="indexterm"></a> methods can be classified as one of the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p><span class="bold"><strong>Fully mixed systems</strong></span> (e.g., overhead distribution) have little or no thermal stratification of air in the occupied and/or process space.</p></li><li class="listitem"><p><span class="bold"><strong>Full thermal stratification systems</strong></span> (e.g., thermal displacement ventilation) have little or no air mixing in the occupied and/or process space.</p></li><li class="listitem"><p><span class="bold"><strong>Partially mixed systems</strong></span> (e.g., most underfloor air distribution designs) provide limited air mixing in the occupied and/or process space.</p></li><li class="listitem"><p><span class="bold"><strong>Task/ambient air distribution</strong></span> (e.g., personally controlled desk outlets, spot conditioning systems) focuses on conditioning only part of the space for thermal comfort and/or process control.</p></li></ul></div><p>Because task/ambient design requires a high degree of individual control, it is not covered in this chapter; see <a href="../../../F17/SI/f17_ch20/f17_ch20_si.aspx">Chapter 20 of the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span></a> for details. Guidance is also provided by ASHRAE (2013).</p><p><a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig1" title="Figure&nbsp;1.&nbsp;Classification of Air Distribution Strategies">Figure 1</a> shows the spectrum between the two extremes (full mixing and full stratification) of room air distribution strategies.</p></div><div class="section" title="1.&nbsp;APPLICATION GUIDELINES">
            <div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="A19_Ch58_sect2"></a>1.&nbsp;APPLICATION <a name="A19_Ch58_ind18" class="indexterm"></a> GUIDELINES</h2></div></div></div><div class="section" title="&nbsp;Design Considerations">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect3"></a>&nbsp;Design <a name="A19_Ch58_ind19" class="indexterm"></a>Considerations</h3></div></div></div><p><span class="bold"><strong>Architectural and Spatial Constraints.</strong></span> Air distribution products must fulfill both the functional requirement of conditioning space and the visual aesthetic determined by the architect. Architectural constraints may limit placement of air outlets and ductwork.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig1"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f01.jpg" alt="Classification of Air Distribution Strategies"></div></div><p class="title"><b>Figure&nbsp;1.&nbsp;Classification of Air Distribution Strategies</b></p></div><p><br class="figure-break"></p><p><span class="bold"><strong>Heat Gain and Loss Characteristics.</strong></span> Large sensible heat loads can drive air movement in a space. Warm air is more buoyant and rises; cooler air is denser and descends to the ground. A zone may experience different heat loads depending on the season or time of day. The air distribution system must meet the varying heating and cooling needs throughout the building&rsquo;s operation. Care should be taken to ensure cool surfaces, such as exterior windows, do not reach temperatures below dew point, or condensation will occur.</p><p><span class="bold"><strong>Thermal Comfort.</strong></span> Occupant thermal comfort depends on several variables, including air velocity, air temperature, thermal radiation, humidity, occupant metabolic rate, and occupant clothing. Air distribution systems that use higher air velocities and temperature differentials may create a greater risk of draft. Likewise, exterior windows with warm or cold surfaces can produce undesired thermal radiation to nearby occupants. For more information, see ASHRAE <span class="italic">Standard</span> 55-2017 and its user&rsquo;s manual (ASHRAE 2016).</p><p><span class="bold"><strong>Acoustical Requirements.</strong></span> Sound emitted from inlets and outlets is directly related to the airflow quantity and free area velocity. The airflow sound intensity in a space also depends on the room&rsquo;s acoustical absorption and the observer&rsquo;s distance from air distribution devices. For more information, see <a class="link" href="../A19_Ch49/a19_ch49_si.aspx" title="CHAPTER&nbsp;49&nbsp;NOISE AND VIBRATION CONTROL">Chapter 49</a> of this volume and Chapter 8 in the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span>.</p><p><span class="bold"><strong>Available Locations for Air Inlets and Outlets.</strong></span> Inlet and outlet characteristics are discussed in <a href="../../../S20/SI/s20_ch20/s20_ch20_si.aspx">Chapter 20 of the 2020 <span class="italic">ASHRAE Handbook&mdash;HVAC Systems and Equipment</span></a>. This chapter discusses more specific application considerations for air inlets and outlets.</p><p><span class="bold"><strong>Code Requirements.</strong></span> Some applications (e.g., operating rooms) may require compliance with special or local codes that limit the selection and placement of certain types of air outlets.</p>
            </div><div class="section" title="&nbsp;Indoor Air Quality and Sustainability">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect4"></a>&nbsp;Indoor Air Quality and Sustainability</h3></div></div></div><p>Air distribution systems affect not only indoor air quality (IAQ) and thermal comfort, but also energy consumption over the entire life of the project. Choices made early in the design process are important. ASHRAE <span class="italic">Standard</span> 90.1 provides energy efficiency requirements that affect supply air characteristics.</p><p>U.S. Green Building Council&rsquo;s (USGBC) Leadership in Energy and Environmental Design (LEED<sup>&reg;</sup>) Green Building Rating System&trade; was originally created in response to indoor air quality concerns, and has evolved to include prerequisites and credits for increasing ventilation effectiveness and improving thermal comfort (new.usgbc.org/leed). These requirements and optional points are relatively easy to achieve if good room air distribution design principles, methods, and standards are followed.</p><p>Environmental tobacco smoke (ETS) control is a LEED prerequisite. Banning indoor smoking is a common approach, but if indoor smoking is to be allowed, ASHRAE <span class="italic">Standard</span> 62.1 requires that more than the base non-ETS ventilation air be provided where ETS is present in all or part of a building. Rock (2006) provides additional advice on dealing with ETS.</p><p>Ventilation effectiveness is affected directly by the room air distribution system&rsquo;s design, construction, and operation, but is very difficult to predict. Many attempts have been made to quantify ventilation effectiveness, including ASHRAE <span class="italic">Standard</span> 129. However, this standard is only for experimental tests in well-controlled laboratories and should not be applied directly to real buildings.</p><p>Because of the difficulty in predicting ventilation effectiveness, ASHRAE <span class="italic">Standard</span> 62.1 provides a table of typical values that were determined through the experiences of its Standard Project Committee and reviewers or extracted from research literature; for example, well-designed ceiling-based air diffusion systems produce near-perfect air mixing in cooling mode, and yield an air change effectiveness of almost 1.0. More information on ASHRAE <span class="italic">Standard</span> 62.1 is available in its user&rsquo;s manual (ASHRAE 2011).</p><p>Displacement and underfloor air distribution (UFAD) systems have the potential for values greater than 1.0. More information on ceiling- and wall-mounted air inlets and outlets can be found in Rock and Zhu (2002). Performance of displacement systems is described by Chen and Glicksman (2003), and UFAD is discussed in detail by ASHRAE (2013).</p><p>Air terminals, such as diffusers or grilles, may become unsightly over time because of accumulation of dirt on their faces (smudging). Instead of replacing air terminals, and thus requiring new materials and energy for manufacturing, they can often be cleaned in place to restore their appearance. Those that cannot be cleaned and must be replaced should be recycled, not discarded, to recover the various metals and other desirable materials of construction.</p><p>
                </p><div class="Format C">
                    <a name="A19_Ch58_tbl1"></a><p class="title"><b>Table&nbsp;1&nbsp;Recommended Return Inlet Face Velocities</b></p><div class="Format C-contents">
                        <table summary="Recommended Return Inlet Face Velocities" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; ">
                            <colgroup></colgroup>
                            <thead>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
                                        <p><span class="bold"><strong>Inlet Location</strong></span></p>
                                    </th>
                                    <th style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Velocity Across Gross Area, <span>m/s</span></strong></span></p>
                                    </th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Above occupied zone</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&gt;<span>4</span></p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>In occupied zone, not near sedentary occupants</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>3 to 4</span></p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>&emsp;&emsp;near sedentary occupants</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>2 to 3</span></p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Door or wall louvers</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>1 to 1.5</span></p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Through undercut area of doors</p>
                                    </td>
                                    <td style="" align="center" valign="top">
                                        <p><span>1 to 1.5</span></p>
                                    </td>
                                </tr>
                            </tbody>
                        </table>
                    </div>
                </div><p><br class="Format C-break"></p>
            </div><div class="section" title="&nbsp;Return Air Inlets"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect5"></a>&nbsp;Return Air Inlets</h3></div></div></div><p>The success of a mixed air distribution system depends primarily on supply diffuser location. Return grille location is far less critical than the location of air outlets. In fact, the return air intake affects room air motion only in the area immediately around the grille. Measurements of velocity near a return air grille show a rapid decrease in magnitude as the measuring device is moved away from the grille face. <a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl1" title="Table&nbsp;1&nbsp;Recommended Return Inlet Face Velocities">Table 1</a> shows recommended maximum (to avoid excessive noise) return inlet face velocities as a function of grille location. Every enclosed space should have return/transfer inlets of adequate size per this table.</p><p>For stratified and partially mixed air distribution systems, it can be advantageous to place the return air inlet in the ceiling. ASHRAE <span class="italic">Standard</span> 62.1 allows ventilation effectiveness greater than 1.0 for some stratified and partially mixed air distribution systems in cooling mode if the return air inlet is located in the ceiling.</p><p>Supply air short circuiting is normally not a problem if the outlet is selected to provide adequate throw and directed away from returns or exhausts. The success of this practice is confirmed by the availability and use of combination supply and return diffusers.</p></div>
        </div><div class="section" title="2.&nbsp;FULLY MIXED AIR DISTRIBUTION">
            <div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="A19_Ch58_sect6"></a>2.&nbsp;FULLY MIXED AIR <a name="A19_Ch58_ind20" class="indexterm"></a>DISTRIBUTION</h2></div></div></div><p>In mixed air systems, high-velocity supply jets from air outlets maintain comfort by <a name="A19_Ch58_ind21" class="indexterm"></a>mixing room air with supply air. This air mixing, heat transfer, and resultant velocity reduction should occur outside the occupied zone. Occupant comfort is maintained not directly by motion of air from outlets, but from secondary air motion from mixing in the unoccupied zone. Comfort is maximized when uniform temperature distribution and average room air velocities of less than <span>0.25 m/s</span> are maintained in the occupied zone.</p><p>Maintaining average velocities less than <span>0.25 m/s</span> in the occupied zone is often overlooked by designers, but is critical to maintaining comfort. The outlet&rsquo;s selection, location, supply air volume, discharge velocity, and air temperature differential determine the resulting air motion in the occupied zone.</p><div class="section" title="&nbsp;Principles of Operation"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect7"></a>&nbsp;Principles of Operation</h3></div></div></div><p>Mixed systems generally provide comfort by entraining room air into discharge jets located outside occupied zones, mixing supply and room air. Ideally, these systems generate low-velocity air motion (less than <span>0.25 m/s</span>) throughout the occupied zone to provide uniform temperature gradients and velocities. Proper selection of an air outlet is critical for proper air distribution; improper selection can result in room air stagnation, unacceptable temperature gradients, and unacceptable velocities in the occupied zone, possibly leading to occupant discomfort or poor air quality.</p><p>The location of a discharge jet relative to surrounding surfaces is important. Discharge jets attach to parallel surfaces, given sufficient velocity and proximity. When a jet is attached, the throw increases by about 30% over a jet discharged in an open area. This difference is important when selecting an air outlet. For detailed discussion of the surface effect on discharge jets, see <a href="../../../F17/SI/f17_ch20/f17_ch20_si.aspx">Chapter 20 of the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span></a>.</p></div><div class="section" title="&nbsp;Space Ventilation and Contaminant Removal"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect8"></a>&nbsp;Space Ventilation and Contaminant Removal</h3></div></div></div><p>These systems are intended to maintain acceptable indoor air quality by mixing supply and room air (dilution ventilation). Supply air is typically a conditioned mixture of ventilation and recirculated air. Outlet type and discharge velocity determine the mixing rate of the space and should be a design consideration. The room&rsquo;s return or exhaust air carries away diluted air contaminants. Space air ventilation rates are mandated under ASHRAE <span class="italic">Standard</span> 62.1, but supply airflow rates are often higher because of thermal loads.</p></div><div class="section" title="&nbsp;Benefits and Limitations"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect9"></a>&nbsp;Benefits and Limitations</h3></div></div></div><p>Benefits of fully mixed systems include the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Most office applications can use lower supply dry-bulb temperatures, for smaller ductwork and lower supply air quantities.</p></li><li class="listitem"><p>Air can be supplied at a lower moisture content, possibly eliminating the need for a more complex humidity control system.</p></li><li class="listitem"><p>Vertical temperature gradients are lower for cooling applications with high internal heat gains, which may improve thermal comfort.</p></li><li class="listitem"><p>Mixed systems are the most common design for air distribution systems, because designers and installers are familiar with the required system components and installation.</p></li></ul></div><p>Limitations of mixed systems include the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Partial-load operation in variable-air-volume (VAV) systems may reduce outlet velocities, reducing room air mixing and compromising thermal comfort. Designers should consider this when selecting outlets.</p></li><li class="listitem"><p>Cooling and heating with the same ceiling or high-sidewall diffuser may cause inadequate performance in heating mode and/or excessive velocity in cooling mode.</p></li><li class="listitem"><p>Ceilings more than <span>4 m</span> high may require special design considerations to provide acceptable comfort in the occupied zone. Care should be taken to select the proper outlet for these applications.</p></li><li class="listitem"><p>Because mixed systems typically use high-velocity jets of air, any obstructions in the space (e.g., bookshelves, wall partitions, furniture) can reduce comfort.</p></li><li class="listitem"><p>Lighter-than-air contaminants are uniformly mixed in the space and typically result in higher contaminant concentrations, which may compromise indoor air quality.</p></li></ul></div><p>Mixed air systems typically use either ceiling or sidewall outlets discharging air horizontally, or floor- or sill-mounted outlets discharging air vertically. They are the most common method of air distribution in North America.</p></div><div class="section" title="&nbsp;Inlet Conditions to Air Outlets"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect10"></a>&nbsp;Inlet Conditions to Air Outlets</h3></div></div></div><p>The way an airstream approaches an outlet is important. For good air diffusion, the inlet configuration should create a uniform discharge velocity profile from the outlet, or the outlet may not perform as intended.</p><p>The outlet usually cannot correct effects of improper duct approach. Many sidewall outlets are installed either at the end of vertical ducts or in the side of horizontal ducts, and most ceiling outlets are attached either directly to the bottom of horizontal ducts or to special vertical takeoff ducts that connect the outlet with the horizontal duct. In all these cases, devices for directing and equalizing the airflow may be necessary for proper direction and diffusion of the air.</p><p>ASHRAE research project RP-1335 (Landsberger et al. 2011) determined that a wide-open damper installed in the neck of a diffuser could add up to 8 NC to the cataloged NC value, depending on diffuser and damper types. Significantly closed balancing dampers can add more than 10 NC, depending on duct pressure and how far upstream it is installed. <a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl2" title="Table&nbsp;2&nbsp;Forward Throw Asymmetry">Table 2</a> gives forward throw asymmetries for various diffuser types, and <a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig2" title="Figure&nbsp;2.&nbsp;Effects of Neck-Mounted Damper on Air Outlet">Figure 2</a> compares the total pressure ratio of a diffuser with no damper versus a neck-mounted damper that is increasingly throttled.</p></div><div class="section" title="&nbsp;Effects of Typical Field Installations on Common Ceiling Diffusers.">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect11"></a>&nbsp;Effects of Typical Field Installations on Common Ceiling Diffusers.</h3></div></div></div><p>Ceiling air outlets are tested using ideal installation conditions described in ASHRAE <span class="italic">Standard</span> 70: a minimum of three vertical, straight duct diameters before the diffuser inlet.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig2"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f02.jpg" alt="Effects of Neck-Mounted Damper on Air Outlet"></div></div><p class="title"><b>Figure&nbsp;2.&nbsp;Effects of Neck-Mounted Damper on Air Outlet</b></p></div><p><br class="figure-break"></p><p>Field installations are often not ideal because of ceiling plenum limitations, architectural design, structural supports of the building, etc. ASHRAE research project RP-1335 (Landsberger et al. 2011) developed some useful application data that can be used by design engineers to predict throw, pressure drop, and sound caused by non-ideal installations. <a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl2" title="Table&nbsp;2&nbsp;Forward Throw Asymmetry">Tables 2</a>, <a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl3" title="Table&nbsp;3&nbsp;Total Pressure Increase">3</a>, and <a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl4" title="Table&nbsp;4&nbsp;NC Increase">4</a> give a general summary of application data from RP-1335. The multipliers provided in these tables may be applied to diffuser performance data measured from tests compliant with ASHRAE <span class="italic">Standard</span> 70-2006.</p><div class="Format C">
                    <a name="A19_Ch58_tbl2"></a><p class="title"><b>Table&nbsp;2&nbsp;Forward Throw Asymmetry</b></p><div class="Format C-contents">
                        <table summary="Forward Throw Asymmetry" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; ">
                            <colgroup></colgroup>
                            <thead>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; " rowspan="3" align="left" valign="bottom">
                                        <p><span class="bold"><strong>Diffuser Type</strong></span></p>
                                    </th>
                                    <th style="border-bottom: 1px solid #000000 ; " colspan="6" align="center" valign="bottom">
                                        <p><span class="bold"><strong>Vertical Inlet Duct Height</strong></span></p>
                                    </th>
                                </tr>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
                                        <p><span class="bold"><strong>0 Duct Diameter</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
                                        <p><span class="bold"><strong>1.5 Duct Diameters</strong></span></p>
                                    </th>
                                    <th style="border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
                                        <p><span class="bold"><strong>3 Duct Diameters</strong></span></p>
                                    </th>
                                </tr>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>No Damper</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Damper</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>No Damper</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Damper</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>No Damper</strong></span></p>
                                    </th>
                                    <th style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Damper</strong></span></p>
                                    </th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Square</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.4</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2-1.4</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0-1.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Round</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.4</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2-1.4</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0-1.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Plaque</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2-1.3</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.1-1.3</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0-1.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.1</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Perforated</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.3</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2-1.3</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0-1.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.1-1.2</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Modular core</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.4</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2-1.4</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0-1.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Louvered</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.4</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2-1.4</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0-1.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0</p>
                                    </td>
                                </tr>
                                <tr style="border-top:2px solid !important">
                                    <td style="" colspan="7" align="left" valign="top">
                                        <p><span class="italic">Source</span>: data from Landsberger et al. (2011).</p>
                                        <p><span class="italic">Note</span>: Multipliers valid for round hard duct and flex duct.</p>
                                        <p>Multipliers represent proportional increase of throw distance in forward direction of ducted air motion.</p>
                                    </td>
                                </tr>
                            </tbody>
                        </table>
                    </div>
                </div><br class="Format C-break"><div class="Format C">
                    <a name="A19_Ch58_tbl3"></a><p class="title"><b>Table&nbsp;3&nbsp;Total Pressure Increase</b></p><div class="Format C-contents">
                        <table summary="Total Pressure Increase" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; ">
                            <colgroup></colgroup>
                            <thead>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; " rowspan="3" align="left" valign="bottom">
                                        <p><span class="bold"><strong>Diffuser Type</strong></span></p>
                                    </th>
                                    <th style="border-bottom: 1px solid #000000 ; " colspan="6" align="center" valign="bottom">
                                        <p><span class="bold"><strong>Vertical Inlet Duct Height</strong></span></p>
                                    </th>
                                </tr>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
                                        <p><span class="bold"><strong>0 Duct Diameter</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
                                        <p><span class="bold"><strong>1.5 Duct Diameters</strong></span></p>
                                    </th>
                                    <th style="border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
                                        <p><span class="bold"><strong>3 Duct Diameters</strong></span></p>
                                    </th>
                                </tr>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>No Damper<sup><a href="#ftn.A19_Ch58_ftn5" name="A19_Ch58_ftn5" class="footnote">a</a></sup></strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Damper<sup><a href="#ftn.A19_Ch58_ftn6" name="A19_Ch58_ftn6" class="footnote">b</a></sup></strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>No Damper<sup><a href="a19_ch58_si.aspx#ftn.A19_Ch58_ftn5" class="footnoteref">a</a></sup></strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Damper<sup><a href="a19_ch58_si.aspx#ftn.A19_Ch58_ftn6" class="footnoteref">b</a></sup></strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>No Damper<sup><a href="a19_ch58_si.aspx#ftn.A19_Ch58_ftn5" class="footnoteref">a</a></sup></strong></span></p>
                                    </th>
                                    <th style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Damper<sup><a href="a19_ch58_si.aspx#ftn.A19_Ch58_ftn6" class="footnoteref">b</a></sup></strong></span></p>
                                    </th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Square</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.4-1.7</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.7-2.2</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.3-1.5</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.7-2.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.1-1.2</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.5-1.8</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Round</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.4-1.6</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.6-2.0</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2-1.4</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.5-1.9</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.1-1.2</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2-1.7</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Plaque</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.4-1.7</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.7-2.2</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.3-1.5</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.7-2.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.1-1.2</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.5-1.8</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Perforated</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.4-1.6</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.6-2.0</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2-1.4</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.5-1.9</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.1-1.2</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2-1.7</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Modular core</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2-1.4</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.4-1.6</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.1-1.2</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.3-1.5</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.1</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.3-1.4</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Louvered</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.5-1.8</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.8-2.4</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.3-1.6</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.8-2.3</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2-1.3</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.6-2.0</p>
                                    </td>
                                </tr>
                                <tr style="border-top:2px solid !important">
                                    <td style="" colspan="7" align="left" valign="top">
                                        <p><span class="italic">Source</span>: data from Landsberger et al. 2011.</p>
                                    </td>
                                </tr>
                            </tbody>
                            <tbody style="border:none !important" class="footnotes"><tr><td colspan="7"><div class="footnote"><p><sup><a href="#A19_Ch58_ftn5" name="ftn.A19_Ch58_ftn5" class="para">a</a> </sup>Multipliers based on round hard duct; for flex duct, add 0.2-0.4.</p></div><div class="footnote"><p><sup><a href="#A19_Ch58_ftn6" name="ftn.A19_Ch58_ftn6" class="para">b</a> </sup>Multipliers based on round sliding damper; if round OBD, subtract 0.3.</p></div></td></tr></tbody>
                        </table>
                    </div>
                </div><br class="Format C-break"><div class="Format C">
                    <a name="A19_Ch58_tbl4"></a><p class="title"><b>Table&nbsp;4&nbsp;NC Increase</b></p><div class="Format C-contents">
                        <table summary="NC Increase" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; ">
                            <colgroup></colgroup>
                            <thead>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; " rowspan="3" align="left" valign="bottom">
                                        <p><span class="bold"><strong>Diffuser Type</strong></span></p>
                                    </th>
                                    <th style="border-bottom: 1px solid #000000 ; " colspan="6" align="center" valign="bottom">
                                        <p><span class="bold"><strong>Vertical Inlet Duct Height</strong></span></p>
                                    </th>
                                </tr>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
                                        <p><span class="bold"><strong>0 Duct Diameter</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
                                        <p><span class="bold"><strong>1.5 Duct Diameters</strong></span></p>
                                    </th>
                                    <th style="border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
                                        <p><span class="bold"><strong>3 Duct Diameters</strong></span></p>
                                    </th>
                                </tr>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>No Damper<sup><a href="#ftn.A19_Ch58_ftn8" name="A19_Ch58_ftn8" class="footnote">a</a></sup></strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Damper<sup><a href="#ftn.A19_Ch58_ftn9" name="A19_Ch58_ftn9" class="footnote">b</a></sup></strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>No Damper<sup><a href="a19_ch58_si.aspx#ftn.A19_Ch58_ftn8" class="footnoteref">a</a></sup></strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Damper<sup><a href="a19_ch58_si.aspx#ftn.A19_Ch58_ftn9" class="footnoteref">b</a></sup></strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>No Damper<sup><a href="a19_ch58_si.aspx#ftn.A19_Ch58_ftn8" class="footnoteref">a</a></sup></strong></span></p>
                                    </th>
                                    <th style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Damper<sup><a href="a19_ch58_si.aspx#ftn.A19_Ch58_ftn9" class="footnoteref">b</a></sup></strong></span></p>
                                    </th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Square</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>7</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>8</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>10</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>7</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Round</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>9</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>10</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>4</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>12</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>8</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Plaque</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>7</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>8</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>10</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>7</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Perforated</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>5</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>5</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>7</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>5</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Modular core</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Louvered</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>8</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>8</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>9</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>6</p>
                                    </td>
                                </tr>
                                <tr style="border-top:2px solid !important">
                                    <td style="" colspan="7" align="left" valign="top">
                                        <p><span class="italic">Source</span>: data from Landsberger et al. 2011.</p>
                                    </td>
                                </tr>
                            </tbody>
                            <tbody style="border:none !important" class="footnotes"><tr><td colspan="7"><div class="footnote"><p><sup><a href="#A19_Ch58_ftn8" name="ftn.A19_Ch58_ftn8" class="para">a</a> </sup>NC based on round hard duct; for flex duct, add 1 NC.</p></div><div class="footnote"><p><sup><a href="#A19_Ch58_ftn9" name="ftn.A19_Ch58_ftn9" class="para">b</a> </sup>NC based on round sliding damper; if round OBD, &ndash;2 NC (except for 0 duct diameter).</p></div></td></tr></tbody>
                        </table>
                    </div>
                </div><br class="Format C-break">
            </div><div class="section" title="&nbsp;Space Temperature Gradients and Airflow Rates">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect12"></a>&nbsp;Space Temperature Gradients and Airflow Rates</h3></div></div></div><p>A fully mixed system creates homogeneous thermal conditions throughout the space. As such, thermal gradients should not exist in the occupied zone. Improper selection, sizing, or placement may prevent full mixing and can result in stagnant areas, or having high-velocity air entering the occupied zone.</p><p>
                    Supply airflow requirements to satisfy space sensible heat gains or losses are inversely proportional to the temperature difference between supply and return air. The following equation can be used to calculate space airflow requirements (at standard conditions):
                </p><div class="equation">
                    <table class="equation">
                        <tr>
                            <td class="EquationLeftColumn">
                                <a name="A19_Ch58_eq1"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\A58_eq001s.jpg"></div></div>
                            </td>
                            <td class="EquationRightColumn"><p class="title"><b>(1)</b></p></td>
                        </tr>
                    </table>
                </div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist">
    <tr><td><span class="italic">Q</span> </td>
        <td>=</td>
        <td> required supply airflow rate to meet sensible load, <span>L/s</span></td>
        </tr>
    <tr><td><span class="italic">q<sub>s</sub></span> </td>
        <td>=</td>
        <td> net sensible heat gain in the space, <span>W</span></td>
        </tr>
    <tr><td><span class="italic">t<sub>r</sub></span> </td>
        <td>=</td>
        <td>return or exhaust air temperature, <span>&deg;C</span></td>
        </tr>
    <tr><td><span class="italic">t<sub>s</sub></span> </td>
        <td>=</td>
        <td> supply air temperature, <span>&deg;C</span></td>
        </tr>
</table><p>For fully mixed systems with conventional ceiling heights, the return (or exhaust) and room air temperatures are the same; for example, a room with a set-point temperature of <span>24&deg;C</span> has, on average, a <span>24&deg;C</span> return or exhaust air temperature.</p>
            </div><div class="section" title="&nbsp;Methods for Evaluation"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect13"></a>&nbsp;Methods for Evaluation</h3></div></div></div><p>The objective of air diffusion is to create the proper combination of room air temperature, humidity, and air motion to provide thermal comfort and acceptable indoor environmental quality in the occupied zone. There are three recommended methods of selecting outlets for mixed air systems using manufacturers&rsquo; data:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>By appearance, flow rate, and sound data</p></li><li class="listitem"><p>By isovels (lines of constant velocity) and mapping</p></li><li class="listitem"><p>By comfort criteria</p></li></ul></div><p>These selection methods are not meant to be independent. It is the designer&rsquo;s choice as to which to start with, but it is recommended that at least two methods be used for any design.</p><p>Variation from accepted thermal limits (ASHRAE <span class="italic">Standard</span> 55), lack of uniform thermal conditions in the space, or excessive fluctuation of conditions in one part of the space may produce discomfort. Thermal discomfort can also arise from any of the following conditions:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Excessive air motion (draft)</p></li><li class="listitem"><p>Excessive room air temperature stratification (horizontal, vertical, or both)</p></li><li class="listitem"><p>Failure to deliver or distribute air according to load requirements at different locations</p></li><li class="listitem"><p>Rapid fluctuation of room temperature</p></li></ul></div></div><div class="section" title="&nbsp;Design Procedures">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect14"></a>&nbsp;Design Procedures</h3></div></div></div><p><span class="bold"><strong>By Appearance, Flow Rate, and Sound Data.</strong></span> For a given appearance, flow rate, pressure drop, and sound level criteria, designers can select outlets from manufacturers&rsquo; catalogs, using the following steps:</p><div class="orderedlist"><ol class="orderedlist" type="1"><li class="listitem"><p>Determine air volumetric flow requirements based on load and room size. For VAV systems, evaluation should include the range of flow rates from minimum occupied to design load. Consider both cooling and heating mode requirements.</p></li><li class="listitem"><p>Determine acceptable outlet noise criterion (NC); consult <a class="link" href="../A19_Ch49/a19_ch49_si.aspx" title="CHAPTER&nbsp;49&nbsp;NOISE AND VIBRATION CONTROL">Chapter 49</a> of this volume, or Chapter 8 in the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span>.</p></li><li class="listitem"><p>Locate a range of products from manufacturers&rsquo; catalogs that meet the airflow and NC requirements. Multiple outlets in a space at the same cataloged NC, and other design considerations, may result in actual sound levels greater than cataloged values. Manufacturers&rsquo; data are obtained using ideal inlet conditions, and may vary from field installations. From experience,</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>For identical outlets <span>3 m</span> or more apart, the cataloged NC rating applies.</p></li><li class="listitem"><p>Identical outlets within <span>3 m</span> of each other add no more than 3 dB to the sound pressure level.</p></li><li class="listitem"><p>For continuous linear outlets, only the sound produced by the closest <span>3 m</span> need be considered.</p></li></ul></div></li><li class="listitem"><p>Select air terminals from manufacturers&rsquo; catalogs that meet aesthetic and physical needs.</p></li></ol></div><p>Although these selections may meet the sound requirements for a project, the results do not fully address occupant comfort. Without evaluating the throw of the outlets or room air mixing, this selection method may result in excessive air velocities in the occupied zone, or limited mixing and resultant stagnation. It is recommended that the designer consider selection by isovel mapping or by comfort criteria in addition to selection by appearance, flow rate, and sound data. Either of these methods addresses resulting air motion in the occupied zone and occupant comfort.</p><p><span class="bold"><strong>Selection by Isovels and Mapping.</strong></span> Using manufacturers&rsquo; catalog throw data, a designer can predict the path of an outlet&rsquo;s discharge jet. Most manufacturers&rsquo; catalogs list the distance a jet travels to reach a terminal velocity of <span>0.75 to 0.25 m/s</span>. With this information, the designer can map the path of the discharge jet for a given outlet. This evaluation can prevent problems such as excessively high air velocities in the occupied zone, or stagnation in a given area. Note that most manufacturers&rsquo; throw data are based on isothermal supply air; the supply jet temperature is equal to the room air temperature. When using this mapping method, consider the positive or negative buoyancy of nonisothermal (heated or cooled) supply air. In both heating and cooling, a discharge jet should travel the distance shown in the catalog to a terminal velocity of <span>0.75 m/s</span> without much influence from buoyancy. When evaluating a jet at lower terminal velocities (e.g., <span>0.5 to 0.25 m/s</span>), consider buoyancy&rsquo;s effect on the distance the jet will travel.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig3"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58sf03.jpg" alt="Throw Isovels at Different Terminal Velocities (Adapted from ASHRAE Standard 70-2006)"></div></div><p class="title"><b>Figure&nbsp;3.&nbsp;Throw Isovels at Different Terminal Velocities </b>(Adapted from ASHRAE <span class="italic">Standard</span> 70-2006)</p></div><p><br class="figure-break"></p><p><span class="italic">Horizontal Throw</span>. A cooled confined air jet projecting along a horizontal surface travels a shorter distance than the equivalent volumetric isothermal air jet traveling the same path. If an outlet is selected so that the cooled horizontal jet does not have enough velocity to reach a vertical surface, the jet can separate from the horizontal surface and project down into the occupied zone, causing drafts and discomfort.</p><p>A heated confined air jet projecting along a horizontal surface travels farther than the equivalent volumetric isothermal jet traveling the same path. If an outlet is selected so that the heated, horizontal jet does not have enough velocity to reach a vertical surface, the jet can pool at the ceiling level, causing stagnation (no mixing) within the occupied space and resulting in high levels of contaminants, thermal stratification, and discomfort.</p><p>In a free jet scenario, expect similar results as for a confined jet, but if isothermal performance is based on confined jet installation, a 30% reduction in throw length from isothermal performance will occur, along with buoyancy effects.</p><p><span class="italic">Vertical Throw.</span> A cooled air jet projecting vertically upward travels a shorter distance than the equivalent volumetric isothermal air jet traveling the same path. A heated air jet projecting upward travels farther than the equivalent volumetric isothermal air jet traveling the same path. For both cooled and heated air jets, the opposite is true for downward projection.</p><p>Combining selection by isovels and mapping with acoustical selection allows discharge jet location and intensity in a space to be predicted. Outlet selection should be evaluated at the space&rsquo;s typical operating points (i.e., maximum heating and cooling, and minimum heating and cooling).</p><p>The following steps may be used:</p><div class="orderedlist"><ol class="orderedlist" type="1"><li class="listitem"><p>Identify the occupied zone for the space, as defined by ASHRAE <span class="italic">Standard</span> 55-2017.</p></li><li class="listitem"><p>Select outlet(s) that meet design NC, pressure drop, and flow rate requirements. Identify the supply jet location using cataloged throw data.</p></li><li class="listitem"><p>Evaluate air jet mapping to ensure terminal velocities in the occupied zone do not exceed <span>0.25 m/s</span>.</p></li><li class="listitem"><p>For overhead heating applications, &#916;<span class="italic">t</span> &times; <span>8.5 K</span> (see <a href="../../../F17/SI/f17_ch20/f17_ch20_si.aspx">Chapter 20 of the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span>)</a>, evaluate the diagram to ensure that jet velocities <span>1.4 m</span> from the floor are at least <span>0.75 m/s</span>.</p></li></ol></div><p>Other design considerations include the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>In multiple-outlet applications, jets should not collide to cause a downward projection of air resulting in velocities greater than <span>0.25&nbsp;m/s</span> in the occupied zone.</p></li><li class="listitem"><p>For VAV applications, consider both minimum and maximum flow conditions.</p></li></ul></div><p>
                </p><div class="example"><a name="N78C1D"></a><p class="title"><b>Example 1.</b></p><div class="example-contents"><p>For a <span>6 by 12 m</span> zone, with a <span>2.7 m</span> ceiling, with uniform loading of <span>31.5 W/m<sup>2</sup> or 700 W</span>, and air volumetric flow of <span>5 L/s per square metre or 378 L/s</span> for a dual-outlet configuration, use isovel mapping to select an appropriate diffuser option that meets a sound criteria of NC 35.</p><p><span class="bold"><strong>Solution:</strong></span></p><div class="orderedlist"><ol class="orderedlist" type="1"><li class="listitem"><p>The occupied zone is defined as a height of <span>1.8 m</span> off the floor, <span>0.3 m</span> from interior walls, and <span>1 m</span> from exterior walls.</p><p>See ASHRAE <span class="italic">Standard</span> 55 for the most current definition of occupied zone.</p></li><li class="listitem"><p>One manufacturer suggests that a single <span>0.6 &times; 0.6 m</span> plaque diffuser with a<span>0.2 m</span> inlet at <span>189 L/s</span> yields an NC 30 and an isothermal throw of <span>3.6 m</span> at a terminal velocity of <span>0.25 m/s</span>.</p></li><li class="listitem"><p>With an air jet characteristic length of <span>3 m</span>, and <span>0.9 m</span> between ceiling and start of the occupied zone, the velocity of the colliding jets can be assumed to not exceed <span>0.25 m/s</span> in the occupied zone. Verify that resulting diffuser pressure drop and aesthetics meet requirements.</p></li><li class="listitem"><p>If one or more of the walls are exterior in this example, even with additional throw length due to warmer supply air, additional air volume may be required to meet <span>1.4 m</span> above the floor at <span>0.75 m/s</span>.</p></li></ol></div><p>Evaluate other diffuser types for similar or better performance criteria.</p></div></div><p><br class="example-break"></p><p>
                </p><div class="figure"><a name="A19_Ch58_fig4"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58sf04.jpg" alt="Schematic for Example 1"></div></div><p class="title"><b>Figure&nbsp;4.&nbsp;Schematic for Example 1</b></p></div><p><br class="figure-break"></p><p><span class="bold"><strong>Selection by Comfort Criteria <span class="italic"></span><span class="italic"><span>T</span></span><span><sub>0.25</sub></span>/<span class="italic">L</span>.</strong></span> Selection by <a name="A19_Ch58_ind22" class="indexterm"></a>isovels and <a name="A19_Ch58_ind23" class="indexterm"></a>mapping is effective at predicting the path of the discharge jet from an outlet and evaluating resultant occupant comfort. However, there is an established method to quantify occupant comfort for both cooling and heating conditions, based on space dimensions and isothermal catalog throw data. This method can be used to predict a space&rsquo;s resulting air diffusion performance index (ADPI).</p><p>The comfort criteria <span class="italic"></span><span class="italic"><span>T</span></span><span><sub>0.25</sub></span>/<span class="italic">L</span> method was developed to predict occupant comfort using manufacturers&rsquo; isothermal catalog throw data (<span class="italic">T</span>, usually for <span>0.25 m/s</span> terminal velocity) and the dimensions available for throw <span class="italic">L</span> on the plan view of a mechanical drawing. By using the ratio of <span class="italic"></span><span class="italic"><span>T</span></span><span><sub>0.25</sub></span>/<span class="italic">L</span>, the designer can predict the level of comfort with a single rating number, ADPI, which can provide further information about the comfort level in a space for results obtained from the NC and mapping selection methods.</p><p><span class="italic">Air Distribution<a name="A19_Ch58_ind24" class="indexterm"></a> Performance Index (ADPI)</span>. The air distribution performance index was developed as a way to quantify the comfort level in heating and cooling for a space conditioned by a mixed air system. ADPI uses the effective draft temperature collected at an array of points taken within the occupied zone to predict comfort. ADPI is the percentage of points in a space where the effective draft temperature is between <span>&minus;1.7 and +1.1 K</span> for cooling and <span>&minus;2.2 and +2 K</span> for heating. The acceptable air velocity is less than <span>0.36 m/s</span> for heating and cooling. In addition, the acceptable vertical temperature gradient should be less than <span>3 K/m</span>. High ADPI values generally correlate to high space thermal comfort levels with the maximum obtainable value of 100. Selecting outlets to provide a minimum ADPI value of 80 generally results in a well-mixed space.</p><p>
                    The effective draft temperature provides a quantifiable indication of comfort at a discrete point in a space by combining the physiological effects of air temperature and air motion on a human body. The effective draft temperature <span class="italic">t<sub>ed</sub></span> (the difference in temperature between any point in the occupied zone and the control condition) can be calculated using the following equation for the cooling condition, proposed by Rydberg and Norback (1949) and modified by Straub (Straub and Chen 1957; Straub et al. 1956) in discussion of a paper by Koestel and Tuve (1955):
                </p><div class="equation">
                    <table class="equation">
                        <tr>
                            <td class="EquationLeftColumn">
                                <a name="A19_Ch58_eq2"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\A58_eq002s.jpg"></div></div>
                            </td>
                            <td class="EquationRightColumn"><p class="title"><b>(2)</b></p></td>
                        </tr>
                    </table>
                </div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist">
    <tr><td><span class="italic">t<sub>ed</sub></span> </td>
        <td>=</td>
        <td> effective draft temperature, <span>K</span></td>
        </tr>
    <tr><td><span class="italic">t<sub>x</sub></span></td>
        <td>=</td>
        <td>  local airstream dry-bulb temperature, <span>&deg;C</span></td>
        </tr>
    <tr><td><span class="italic">t<sub>c</sub></span></td>
        <td>=</td>
        <td>  average (control) room dry-bulb temperature, <span>&deg;C</span></td>
        </tr>
    <tr><td><span class="italic">V<sub>x</sub></span> </td>
        <td>=</td>
        <td>local airstream centerline velocity, <span>m/s</span></td>
        </tr>
</table><p>
    Liu and Novoselac (2015) developed an effective draft temperature <span class="italic">t<sub>ed</sub></span> for the heating condition based on predicted mean vote (PMV) model specified in ASHRAE <span class="italic">Standard</span> 55. A high vertical temperature gradient occurs during heating when throws are insufficient, resulting in stagnation of supply air and unacceptable ventilation to the breathing zone.
</p><div class="equation">
                    <table class="equation">
                        <tr>
                            <td class="EquationLeftColumn">
                                <a name="A19_Ch58_eq3"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\A58_eq003s.jpg"></div></div>
                            </td>
                            <td class="EquationRightColumn"><p class="title"><b>(3)</b></p></td>
                        </tr>
                    </table>
                </div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist">
    <tr><td><span class="italic">t<sub>ed</sub></span> </td>
        <td>=</td>
        <td>effective draft temperature, <span>K</span></td>
        </tr>
    <tr><td><span class="italic">t<sub>x</sub></span> </td>
        <td>=</td>
        <td>local airstream dry-bulb temperature, <span>&deg;C</span></td>
        </tr>
    <tr><td><span class="italic">t<sub>c</sub></span> </td>
        <td>=</td>
        <td>average (control) room dry-bulb temperature, <span>&deg;C</span></td>
        </tr>
    <tr><td><span class="italic">V<sub>x</sub></span></td>
        <td>=</td>
        <td> local airstream centerline velocity, <span>m/s</span></td>
        </tr>
</table><p><span class="italic"></span><span class="italic"><span>T</span></span><span><sub>0.25</sub></span>/L <span class="italic">Selection Method</span>. This method uses the ratio of cataloged isothermal throw data at <span>0.25 m/s</span> to the characteristic length for a given device (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl5" title="Table&nbsp;5&nbsp;Characteristic Room Length for Several Diffusers (Measured from Center of Air Outlet)">Table 5</a>).</p><p>Each type of diffuser has different performance characteristics and therefore may provide a different ADPI value for the same conditions. Calculating <span class="italic"></span><span class="italic"><span>T</span></span><span><sub>0.25</sub></span>/<span class="italic">L</span> for a given outlet can predict the level of comfort for a space. Using <a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl6" title="Table&nbsp;6&nbsp;Air Diffusion Performance Index (ADPI) Selection Guide for Typical Cooling Loads">Tables 6</a> and <a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl6" title="Table&nbsp;6&nbsp;Air Diffusion Performance Index (ADPI) Selection Guide for Typical Cooling Loads">6B</a>, the designer can optimize not only the type of diffuser to select but also the size and capacity for both cooling and heating.</p><p>
</p><div class="Format C">
                    <a name="A19_Ch58_tbl5"></a><p class="title"><b>Table&nbsp;5&nbsp;Characteristic Room Length for Several Diffusers (Measured from Center of Air Outlet)</b></p><div class="Format C-contents">
                        <table summary="Characteristic Room Length for Several Diffusers (Measured from Center of Air Outlet)" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; ">
                            <colgroup></colgroup>
                            <thead>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
                                        <p><span class="bold"><strong>Diffuser Type</strong></span></p>
                                    </th>
                                    <th style="border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
                                        <p><span class="bold"><strong>Characteristic Length</strong></span> <span class="bold_italic">L</span></p>
                                    </th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>High sidewall grille</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Distance to wall perpendicular to jet</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>&emsp;&emsp;Adjustable blade</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>&emsp;&emsp;Fixed blade</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>&emsp;&emsp;Linear bar</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>&emsp;&emsp;Nozzle</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Horizontal-throw ceiling diffuser</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Distance to closest wall, midplane between outlets or intersecting air jet</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>&emsp;&emsp;Round</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>&emsp;&emsp;Square</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>&emsp;&emsp;Perforated</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>&emsp;&emsp;Louvered</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>&emsp;&emsp;Plaque</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>&emsp;&emsp;Swirl</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Sill grille</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Length of room in direction of jet flow</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Ceiling slot diffuser</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Distance to wall perpendicular to jet or midplane between outlets</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Light troffer diffusers</p>
                                    </td>
                                    <td style="" align="left" valign="top">
                                        <p>Distance to midplane between outlets plus distance from ceiling to top of occupied zone</p>
                                    </td>
                                </tr>
                            </tbody>
                        </table>
                    </div>
                </div><p><br class="Format C-break"></p><p>Using <span class="italic"></span><span class="italic"><span>T</span></span><span><sub>0.25</sub></span>/<span class="italic">L</span> helps designers maximize space cooling comfort; however, this method is not meant to, nor may it be practical to, evaluate <span class="italic"></span><span class="italic"><span>T</span></span><span><sub>0.25</sub></span>/<span class="italic">L</span> values for each outlet on a project. The design guidelines in <a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl6" title="Table&nbsp;6&nbsp;Air Diffusion Performance Index (ADPI) Selection Guide for Typical Cooling Loads">Tables 6A</a> and <a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl6" title="Table&nbsp;6&nbsp;Air Diffusion Performance Index (ADPI) Selection Guide for Typical Cooling Loads">6B</a> were developed from laboratory experiments in chambers lower than <span>3 m</span>, with test diffusers symmetrically distributed (Liu and Novoselac 2014; Liu et al. 2016; Miller and Nash 1971). Therefore, attention should be paid to ceiling height of buildings (e.g., airport terminals) or highly asymmetric diffuser layouts. Previously published <span class="italic"></span><span class="italic"><span>T</span></span><span><sub>0.25</sub></span>/<span class="italic">L</span> values at higher cooling loads (<span>60 to 250 W/m<sup>2</sup></span>) are available in previous versions of this chapter and available in the ASHRAE Handbook Online version of this chapter.</p><p>
                </p><div class="Format C">
                    <a name="A19_Ch58_tbl6"></a><p class="title"><b>Table&nbsp;6A&nbsp;Air Diffusion Performance Index (ADPI) Selection Guide for Typical Cooling Loads</b></p><div class="Format C-contents">
                        <table summary="Air Diffusion Performance Index (ADPI) Selection Guide for Typical Cooling Loads" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 0px none !important ; ">
                            <colgroup></colgroup>
                            <thead>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
                                        <p><span class="bold"><strong>Terminal Device in Cooling Mode</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Installation</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Load, <span>W/m<sup>2</sup></span></strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Max. ADPI <span class="italic"></span><span><span class="italic">T</span></span><span><sub>0.25/</sub></span><span class="italic"><span>L</span></span></strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Max. ADPI</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong><span class="italic">T</span>/<span class="italic">L</span> Low Limit for ADPI &gt; 80%</strong></span></p>
                                    </th>
                                    <th style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong><span class="italic">T</span>/<span class="italic">L</span> High Limit for ADPI &gt; 80%</strong></span></p>
                                    </th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="6" align="left" valign="top">
                                        <p>Adjustable-blade grilles</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>45&deg; upward blades, High sidewall</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.8</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;98</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.4</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.3</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.9</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;96</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.5</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>0&deg; horizontal blades, High sidewall</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.7</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;94</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.2</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.8</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;88</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.4</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.2</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>45&deg; downward blades, High sidewall</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.9</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;76</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>NA</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>NA</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;70</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>NA</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>NA</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="left" valign="top">
                                        <p>Fixed-blade grilles (high sidewall installation)</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>15&deg; upward blades, High sidewall</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.4</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;96</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.5</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.4</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;94</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.9</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>15&deg; downward blades, High sidewall</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.9</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;85</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.5</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.2</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;82</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.8</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.2</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="left" valign="top">
                                        <p>Linear-bar grilles (high sidewall installation)</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>High sidewall</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.3</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;92</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.7</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.8</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.3</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;88</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.6</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>Sill</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.3</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;94</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.9</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.7</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.3</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;90</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.6</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="left" valign="top">
                                        <p>Nozzles (high sidewall installation)</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>High sidewall</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.7</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;96</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.4</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.0</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;89</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.4</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.9</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="left" valign="top">
                                        <p>Round ceiling diffuser</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.6</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;99</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.4</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3.2</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.9</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;98</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.5</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3.2</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="left" valign="top">
                                        <p>Square ceiling diffuser</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.8</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>100</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.8</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.8</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.8</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>100</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.6</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3.1</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="left" valign="top">
                                        <p>Perforated diffusers, round pattern</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.9</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;95</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.5</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3.3</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;95</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.9</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3.4</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="left" valign="top">
                                        <p>Perforated diffusers, directional pattern (4-way)</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>100</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3.1</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;95</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.9</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="left" valign="top">
                                        <p>Louvered face diffusers, with lip on deflector blade</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.5</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>100</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.5</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>4.4</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.6</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>100</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.6</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>4.5</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="left" valign="top">
                                        <p>Louvered face diffusers, without lip on deflector blade</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>100</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.5</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3.6</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.8</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>100</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.4</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3.4</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="left" valign="top">
                                        <p>Plaque face diffusers</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.6</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>100</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.3</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3.0</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.6</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>100</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.4</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3.2</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="left" valign="top">
                                        <p>Linear-slot diffusers</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.8</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>100</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.5</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3.0</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.8</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>100</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.5</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3.1</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="left" valign="top">
                                        <p>T-bar slot diffusers</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>Ceiling, periphery of a wall</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.3</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;96</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.7</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.9</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.5</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;90</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.1</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.9</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="left" valign="top">
                                        <p>Swirl diffusers</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.3</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>100</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.4</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.4</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.3</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;98</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.4</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.4</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="left" valign="top">
                                        <p><span class="italic">N</span>-slot diffusers</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>25</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.8</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>100</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.3</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.4</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>50</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.8</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;95</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.3</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.3</p>
                                    </td>
                                </tr>
                                <tr style="border-bottom:2px solid !important; border-top:2px solid !important;">
                                    <td style="" colspan="7" align="left" valign="top">
                                        <p><span class="italic">Source</span>: Data developed by Liu et al. (2016) for this chapter from ASHRAE research project RP-1546 (Liu 2016), and air speed limit (<span>0.36 m/s</span>) extrapolated from data. Additional data point used to create new regressions for ADPI curves to better represent current diffusers/grilles. Table applies to spaces with maximum <span>3.7 m</span> ceiling.</p>
                                    </td>
                                </tr>
                            </tbody>
                        </table><div style="padding:8px"><p class="title"><b>Table&nbsp;6B&nbsp;Air Diffusion Performance Index (ADPI) Selection Guide for Typical Heating Loads</b></p></div><table summary="Air Diffusion Performance Index (ADPI) Selection Guide for Typical Cooling Loads" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ;">
                            <colgroup></colgroup>
                            <thead>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
                                        <p><span class="bold"><strong>Terminal Device in Heating Mode</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Installation</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Load, <span>W/m<sup>2</sup></span></strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Max. ADPI <span><span class="italic">T</span><sub>0.25</sub>/<span class="italic">L</span></span></strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Max. ADPI</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong><span class="italic">T</span>/<span class="italic">L</span> Low Limit for ADPI &gt; 80%</strong></span></p>
                                    </th>
                                    <th style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong><span class="italic">T</span>/<span class="italic">L</span> High Limit for ADPI &gt; 80%</strong></span></p>
                                    </th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="left" valign="top">
                                        <p>Adjustable-blade grilles</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>45&deg; upward blades, High sidewall</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;95</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.6</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.9</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0&deg; horizontal blades, High sidewall</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.6</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;94</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.1</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.4</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>45&deg; downward blades, High sidewall</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.7</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;84</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.6</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.8</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="left" valign="top">
                                        <p>Fixed-blade grilles</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>15&deg; upward blades, High sidewall</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.8</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;96</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.8</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>15&deg; downward blades, High sidewall</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.4</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;88</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.6</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.2</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="left" valign="top">
                                        <p>Linear-bar grilles</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>High sidewall</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;94</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.6</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.7</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>Sill</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.2</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>100</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>0.7</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.8</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Nozzles (high sidewall installation)</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>High sidewall</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.5</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;92</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.0</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Round ceiling diffuser</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.4</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;93</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.0</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.3</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Square ceiling diffuser</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.7</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;91</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.5</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3.4</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Perforated diffusers, round pattern</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;90</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.0</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.8</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Perforated diffusers, directional pattern (4-way)</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.5</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;87</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.5</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3.4</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Louvered face diffusers, with lip on deflector blade</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.6</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;88</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.5</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>4.4</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Louvered face diffusers, without lip on deflector blade</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;88</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.1</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3.2</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Plaque face diffusers</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.1</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;93</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.1</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3.0</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Linear-slot diffusers</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.7</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;90</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.7</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>3.1</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>T-bar slot diffusers</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>Ceiling, periphery of a wall</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.6</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&emsp;&emsp;91</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.3</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.0</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Swirl diffusers</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.4</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>100</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.4</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.1</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p><span class="italic">N</span>-slot diffusers</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>Ceiling</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p><span>30 to 40</span></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.9</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>100</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>1.5</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>2.4</p>
                                    </td>
                                </tr>
                                <tr></tr><tr style="border-bottom:2px solid !important; border-top:2px solid !important;">
                                    <td style="" colspan="7" align="left" valign="top">
                                        <p><span class="italic">Source</span>: Data developed by Liu and Novoselac (2015) for this chapter from ASHRAE research project RP-1546 (Liu 2016), and air speed limit (<span>0.36 m/s</span>) extrapolated from data. Additional data point used to create new regressions for ADPI curves to better represent current diffusers/grilles. Table applies to spaces with maximum <span>3.7 m</span> ceiling.</p>
                                    </td>
                                </tr>
                            </tbody>
                        </table>
                    </div>
                </div><p><br class="Format C-break"></p><p><span class="italic">Design Procedures</span>. <span class="italic"></span><span class="italic"><span>T</span></span><span><sub>0.25</sub></span>/<span class="italic">L</span> can be used as a general tool to evaluate cooling comfort levels in a space, at the beginning of design to optimize outlet selection (as shown in the following steps), or at the end of the process to predict comfort levels in spaces designed using NC and mapping methods:</p><div class="orderedlist"><ol class="orderedlist" type="1"><li class="listitem"><p>Determine air volumetric flow requirements based on load and room size. For VAV systems, evaluation should include both minimum occupied and maximum design flow rates.</p></li><li class="listitem"><p>Select tentative diffuser type and location in room.</p></li><li class="listitem"><p>Determine room&rsquo;s characteristic length <span class="italic">L</span> (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl5" title="Table&nbsp;5&nbsp;Characteristic Room Length for Several Diffusers (Measured from Center of Air Outlet)">Table 5</a>).</p></li><li class="listitem"><p>Select recommended <span class="italic"></span><span class="italic"><span>T</span></span><span><sub>0.25</sub></span>/<span class="italic">L</span> ratio from <a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl6" title="Table&nbsp;6&nbsp;Air Diffusion Performance Index (ADPI) Selection Guide for Typical Cooling Loads">Tables 6A</a> and <a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl6" title="Table&nbsp;6&nbsp;Air Diffusion Performance Index (ADPI) Selection Guide for Typical Cooling Loads">6B</a>.</p></li><li class="listitem"><p>Calculate throw distance <span class="italic"></span><span class="italic"><span>T</span></span><span><sub>0.25</sub></span> by multiplying recommended <span class="italic"></span><span class="italic"><span>T</span></span><span><sub>0.25</sub></span>/<span class="italic">L</span> ratio from <a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl6" title="Table&nbsp;6&nbsp;Air Diffusion Performance Index (ADPI) Selection Guide for Typical Cooling Loads">Tables 6A</a> and <a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl6" title="Table&nbsp;6&nbsp;Air Diffusion Performance Index (ADPI) Selection Guide for Typical Cooling Loads">6B</a> by available length <span class="italic">L</span>.</p></li><li class="listitem"><p>Locate appropriate outlet size from manufacturer&rsquo;s catalog.</p></li><li class="listitem"><p>Ensure that this outlet meets other imposed specifications (e.g., noise, static pressure loss).</p></li></ol></div><p>
                </p><div class="example">
                    <a name="N79B2D"></a><p class="title"><b>Example 2.</b></p><div class="example-contents">
                        <p>For a <span>6 by 3.7 m</span> room, with <span>2.7 m</span> ceiling, with uniform loading of <span>31.5 W/m<sup>2</sup> or 700 W</span> and air volumetric flow of <span>5 L/s per square metre or 110 L/s</span> for one outlet, find the size for a 0&deg; deflection horizontal blade, high sidewall grille located at center of <span>3.7 m</span> end wall, <span>225 mm</span> from ceiling.</p><p><span class="bold"><strong>Solution:</strong></span></p><div class="orderedlist">
                            <ol class="orderedlist" type="1">
                                <li class="listitem"><p>Constant-volume system, <span>110 L/s</span><span class="bold"><strong>,</strong></span> high sidewall grille, located at center of <span>3.7 m</span> end wall, <span>225 mm</span> from ceiling</p></li>
                                <li class="listitem"><p>Characteristic length <span class="italic">L</span> = <span>6 m</span> (length of room: <a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl5" title="Table&nbsp;5&nbsp;Characteristic Room Length for Several Diffusers (Measured from Center of Air Outlet)">Table 5</a>)</p></li>
                                <li class="listitem">
                                    <p>
                                        Recommended maximum,
                                    </p><div class="informalequation"><a name="A19_Ch58_ieq1"></a><div class="mediaobject"><img src="equations\A58_ieq001s.jpg"></div></div>
                                </li>
                                <li class="listitem">
                                    <p>
                                        Throw to <span>0.25 m/s</span>,
                                    </p><div class="informalequation"><a name="A19_Ch58_ieq2"></a><div class="mediaobject"><img src="equations\A58_ieq002s.jpg"></div></div><p>To satisfy both modes of operation, choose one or find a common throw distance that resides within the overall ADPI range of both modes and base product selection off chosen criteria. Further evaluation may be required if air volumetric flow changes based on mode of operation.</p>
                                </li>
                                <li class="listitem"><p>Refer to the manufacturer&rsquo;s catalog for a size that gives this isothermal throw to <span>0.25 m/s</span>. One manufacturer recommends the following sizes, when vanes are straight, discharging at <span>110 L/s</span>: <span>400 by 100 mm, 300 by 125 mm, or 250 by 150 mm</span>.</p></li>
                            </ol>
                        </div>
                    </div>
                </div><p><br class="example-break"></p><p>There are many considerations to be made when designing a fully mixed system. For more information, see Rock and Zhu (2002).</p>
            </div><div class="section" title="&nbsp;Typical Applications">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect15"></a>&nbsp;Typical Applications</h3></div></div></div><p><span class="bold"><strong>Horizontal Discharge Cooling with Ceiling-Mounted Outlets.</strong></span> Ceiling-mounted outlets typically use the surface effect to transport supply air in the unoccupied zone. The supply air projects across the ceiling and, with sufficient velocity, can continue down wall surfaces and across floors, as shown in <a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig5" title="Figure&nbsp;5.&nbsp;Air Supplied at Ceiling Induces Room Air into Supply Jet">Figure 5</a>. In this application, supply air should remain outside the occupied zone until it is adequately mixed and tempered with room air. Air motion in the occupied zone is generated by room air entrainment into the supply air (Nevins 1976).</p><p>Overhead outlets may also be installed on exposed ducts, in which case the surface effect does not apply. Typically, if the outlet is mounted <span>300 mm</span> or more below a ceiling surface, discharge air will not attach to the surface. The unattached supply air has a shorter throw and can project downward, resulting in high air velocities in the occupied zone. Some outlets are designed for use in exposed duct applications. Typical outlet performance data presented by manufacturers are for outlets with surface effect; consult manufacturers for information on exposed duct applications.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig5"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f05.jpg" alt="Air Supplied at Ceiling Induces Room Air into Supply Jet"></div></div><p class="title"><b>Figure&nbsp;5.&nbsp;Air Supplied at Ceiling Induces Room Air into Supply Jet</b></p></div><p><br class="figure-break"></p><p><span class="bold"><strong>Vertical-Discharge Cooling or Heating with Ceiling-Mounted Outlets.</strong></span> Vertically projected outlets are typically selected for high-ceiling applications that require forcing supply air down to the occupied zone. It is important to keep cooling supply air velocity below <span>0.25 m/s</span> in the occupied zone. For heating, supply air should reach the floor.</p><p>There are outlets specifically designed for vertical projection, and it is important to review the manufacturer&rsquo;s performance data notes to understand how to apply catalog data. Throws for heating and cooling differ and also vary depending on the difference between supply and room air temperatures.</p><p><span class="bold"><strong>Cooling with Sidewall Outlets.</strong></span> Sidewall outlets are usually selected when access to the ceiling plenum is restricted. Sidewall outlets that are within <span>300 mm</span> of a ceiling and set for horizontal or a slightly upward projection provide a discharge pattern that attaches to the ceiling and travels in the unoccupied zone. This pattern entrains air from the occupied zone to provide mixing.</p><p>In some applications, the outlet must be located <span>0.5 to 1.25 m</span> below the ceiling. When set for horizontal projection, the discharge at some distance from the outlet may drop into the occupied zone. Most devices used for sidewall application can be adjusted to project the air pattern upwards toward the ceiling. This allows the discharge air to attach to the ceiling, increasing throw distance and minimizing drop. This application provides occupant comfort by inducing air from the occupied zone into the supply air.</p><p>Some outlets may be more than <span>1.25 m</span> below the ceiling (e.g., in high-ceiling applications, the outlet may be located closer to the occupied zone to minimize the volume of the conditioned space). Most devices used for sidewall applications can be adjusted to project the air pattern upward or downward, which allows the device&rsquo;s throw distance to be adjusted to maximize performance.</p><p>When selecting sidewall outlets, it is important to understand the manufacturer&rsquo;s data. Most manufacturers offer data for outlets tested with surface effect, so they only apply if the device is set to direct supply air toward the ceiling. When the device is <span>1.25 m</span> or more below a ceiling, or supply air is directed horizontally or downward, the actual throw distance of the device is typically shorter. Many sidewall outlets can be adjusted to change the spread of supply air, which can significantly change throw distance. Manufacturers usually publish throw distances based on specific spread angles.</p><p><span class="bold"><strong>Cooling with Floor-Mounted Air Outlets.</strong></span> Although not typically selected for nonresidential buildings, floor-mounted outlets can be used for mixed-system cooling applications. In this configuration, room air from the occupied zone is induced into the supply air, providing mixing. When cooling, the device should be selected to discharge vertically along windows, walls, or other vertical surfaces. Typical nonresidential applications include lobbies, long corridors, and houses of worship.</p><p>It is important to select a device that is specially designed for floor applications. It must be able to withstand both the required dynamic and static structural loads (e.g., people walking, loaded carts rolling across). Also, many manufacturers offer devices designed to reduce the possibility of objects falling into the device. It is strongly recommended that obstructions are not located above these in-floor air terminals, to avoid restricting their air jets.</p><p>Long floor-mounted grilles generally have both functioning and nonfunctioning segments. When selecting air outlets for floor mounting, it is important to note that the throw distance and sound generated depend on the length of the active section. Most manufacturers&rsquo; catalog data include correction factors for length&rsquo;s effects on both throw and sound. These corrections can be significant and should be evaluated. Understanding manufacturers&rsquo; performance data and corresponding notes is imperative.</p><p><span class="bold"><strong>Cooling with Sill-Mounted Air Outlets.</strong></span> Sill-mounted air outlets are commonly used in applications that include unit ventilators and fan-coil units. The outlet should be selected to discharge vertically along windows, walls, or other vertical surfaces, and project supply air above the occupied zone.</p><p>As with floor-mounted grilles, when selecting and locating sill grilles, consider selecting devices designed to reduce the nuisance of objects falling inside them. It is also recommended that sills be designed in a way that prevents their use as shelves.</p><p><span class="bold"><strong>Perimeter Control Techniques.</strong></span> In many cases, it is advantageous to decouple perimeter and interior supply air sources, especially as new buildings trend toward full glazing exteriors. Often, interior spaces require cooling all year round due to personnel, electronic equipment, and lighting load requirements. Perimeter spaces, however, are more susceptible to the outside environmental conditions and can have major effects on interior space loads if not properly managed.</p><p><span class="italic">Heating and Cooling with Perimeter Ceiling-Mounted Outlets.</span> When air outlets are used at the perimeter with vertical projection for heating and/or cooling, they should be located near the perimeter surface, and selected so that the published <span>0.75 m/s</span> isothermal throw extends at least halfway down the surface or <span>1.4 m</span> above the floor, whichever is lower. In this manner, during heating, warm air mixes with the cool downdraft on the perimeter surface, to reduce or even eliminate drafts in the occupied space.</p><p>If a ceiling-mounted air outlet is located away from the perimeter wall, in cooling mode, the high-velocity cool air reduces or overcomes the thermal updrafts on the perimeter surface. To accomplish this, the outlet should be selected for horizontal discharge toward the wall. Outlet selection should be such that isothermal throw with terminal velocity of <span>0.75 m/s</span> should include the distance from the outlet to the perimeter surface. For heating, the supply air temperature should not exceed <span>8.5 K</span> above the room air temperature.</p><p>Be conscious of room design. If there are shelves or desks against or near the perimeter surface the high velocity air jet could disturb items on the surfaces or result in drafts.</p><p><span class="italic">Perimeter Heating with Floor/Sill-Mounted Outlets.</span> The outlets used in this configuration must be located near the perimeter surface. In heating mode, it is important to select a vertical throws such that it overcomes the down draft produced by a cold perimeter surface. The amount of heat generated from the outlet must be enough to overcome or mix with this down draft airstream to avoid ankle-level draft issues in the occupied space.</p>
            </div>
        </div><div class="section" title="3.&nbsp;FULLY STRATIFIED AIR DISTRIBUTION">
            <div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="A19_Ch58_sect16"></a>3.&nbsp;FULLY STRATIFIED <a name="A19_Ch58_ind25" class="indexterm"></a>AIR DISTRIBUTION</h2></div></div></div><p>Fully stratified air distribution systems are characterized by a vertical temperature gradient throughout the space, where the coolest temperature is at the floor level, and the warmest temperature is at the ceiling height. Displacement ventilation (DV) systems are the most common example of a <a name="A19_Ch58_ind26" class="indexterm"></a>fully stratified air distribution system. DV systems typically use floor or low sidewall (sometimes ceiling-mounted) diffusers delivering low-velocity, cool air across the floor. The low-velocity air, in conjunction with room loads and buoyancy effects, creates the characteristic vertical thermal stratification.</p><div class="section" title="&nbsp;Principles of Operation">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect17"></a>&nbsp;Principles of Operation</h3></div></div></div><p>DV systems (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig6" title="Figure&nbsp;6.&nbsp;Displacement Ventilation System">Figure 6</a>) use very low discharge velocities, with diffusers typically sized to provide outlet velocities between <span>0.20 and 0.35 m/s</span>. In addition to the low velocity discharge, the temperature of the supply air is also different from a fully mixed system, with temperatures generally above <span>16&deg;C</span>; lower temperatures may be used in industrial applications, exercise or sports facilities, and transient areas where comfort concerns are minimal. This cool supply air is more dense than the ambient air and drops to the floor after discharge, whether from floor, low sidewall, or ceiling mounted locations, spreading across the lower level of the space (typically less than <span>0.2 m</span> in height).</p><p>As convective heat sources (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig6" title="Figure&nbsp;6.&nbsp;Displacement Ventilation System">Figure 6</a>) in the space transfer heat to the cooler air around them, natural convection currents form and rise along the heat transfer boundary. Without significant room air movement, these currents rise to form a convective heat plume (thermal plume) around and above the heat source; as the plume rises, it expands by entraining surrounding air. Its growth and velocity are proportional to the heat source&rsquo;s size and sensible load, as well as the temperature of the ambient air above it. As the plume rises, ambient air from below and around the heat source fills the void. An occupant in a DV system entrains the cool, conditioned air directly into their breathing zone. As the occupant exhales, the spent air, being warmer and more humid than the ambient air, is pulled out of the breathing zone by the rising plume. Convective heat from sources located above the occupied zone has little effect on occupied-zone air temperature.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig6"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f06.jpg" alt="Displacement Ventilation System"></div></div><p class="title"><b>Figure&nbsp;6.&nbsp;Displacement Ventilation System </b></p></div><p><br class="figure-break"></p><p>At a certain height, where plume temperature equals ambient temperature, the plume dissipates and spills horizontally. Two distinct zones are thus formed in the room: a lower occupied zone with little or no recirculation flow (close to displacement flow), and an upper zone with recirculation flow. The boundary between these two zones is often called the <span class="bold"><strong>shift zone</strong></span> (or <span class="bold"><strong>stratification height</strong></span>). The height of this boundary layer between the upper and lower zones is determined based on the convection flow rates of the thermal plumes in relation to the airflow rate supplied by the diffusers. In a DV system, increasing the airflow rate limits stratification and lowers the boundary layer height, with a decrease in airflow providing the opposite effect Actual and simplified representations of the temperature gradient in the space are shown in <a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig6" title="Figure&nbsp;6.&nbsp;Displacement Ventilation System">Figure 6</a>.</p><p>DV systems can be modeled as shown in <a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig7" title="Figure&nbsp;7.&nbsp;Temperature Profile of Displacement Ventilation System">Figure 7</a>. A thin layer of conditioned supply air (typically between <span>100 and 200 mm</span>) lies adjacent to the floor. Directly above this layer of conditioned air is the lower zone, in which both ambient air temperature and contaminant concentration levels increase with height; this relationship is mostly linear. As the air transitions through the boundary layer, the upper, unoccupied zone contains a pool of warm, used, and/or contaminated air. This upper zone may or may not form, depending on the supplied airflow rate in proportion to the volume of thermal plumes rising through the space.</p>
            </div><div class="section" title="&nbsp;Space Ventilation and Contaminant Removal">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect18"></a>&nbsp;Space Ventilation and Contaminant Removal</h3></div></div></div><p>Thermal plumes created by heat sources, in conjunction with thermal stratification within the space, allow DV to be very effective at removing airborne contaminants that are equal to or lighter than the ambient air (e.g., respiratory-produced contaminants, tobacco smoke). The upward momentum of room air created by thermal plumes from heat sources drive an overall upward momentum of air, which displace contaminants out of the breathing zone. This typically results in a concentration of contaminants above the occupied zone greater than that in the breathing zone. This has been recognized in ASHRAE <span class="italic">Standard</span> 62.1-2016, which allows DV systems to have a zone air distribution effectiveness <span class="italic">E<sub>Z</sub></span> value of 1.2, compared to maximum values of 1.0 for mixed air systems. Thus, the designer can decrease the required outdoor air by 17% when using a DV system, which may result in energy savings for the system. Care should be taken when selecting DV systems when it is known that there will be airborne contaminants that are heavier than the ambient air. In these systems, a fully mixed system is typically recommended.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig7"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f07.jpg" alt="Temperature Profile of Displacement Ventilation System"></div></div><p class="title"><b>Figure&nbsp;7.&nbsp;Temperature Profile of Displacement Ventilation System</b></p></div><p><br class="figure-break"></p><p><a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig8" title="Figure&nbsp;8.&nbsp;Temperature Gradient Relationships for Thermal Displacement Ventilation System in Typical Classroom or Office with 3 m Ceiling">Figure 8</a> shows thermal temperature gradients that might be expected for a classroom with a <span>3 m</span> ceiling, served by DV. If loads are typical to the application and proper space airflow is supplied, Skistad et al. (2002) indicate that approximately 50% of the total temperature difference between supply air and return or exhaust air is dissipated in clear zone(s) next to the outlet(s). The other half of the temperature gradient is the <span class="bold"><strong>space temperature gradient (STG)</strong></span>, assumed to be linear with air temperature, increasing gradually from floor to ceiling.</p><p>For stationary, low-activity occupants, keep supply air temperatures above <span>16&deg;C</span>. When occupants are very near outlets (e.g., in underseat delivery), it is recommended to keep supply air temperatures at or above <span>18&deg;C</span>.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig8"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f08.jpg" alt="Temperature Gradient Relationships for Thermal Displacement Ventilation System in Typical Classroom or Office with 3 m Ceiling"></div></div><p class="title"><b>Figure&nbsp;8.&nbsp;Temperature Gradient Relationships for Thermal Displacement Ventilation System in Typical Classroom or Office with <span>3 m</span> Ceiling</b></p></div><p><br class="figure-break"></p>
            </div><div class="section" title="&nbsp;Outlet Characteristics"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect19"></a>&nbsp;Outlet Characteristics</h3></div></div></div><p>Displacement outlets are designed for average outlet velocities between <span>0.20 to 0.35 m/s</span>, and are typically mounted in a low sidewall or floor location. Yuan et al. (1999) recommend <span>0.2 m/s</span> to maintain thermal comfort in the space. Returns or exhausts should be located at a minimum height of <span>2.75 m</span> to ensure temperature stratification control. Returns or exhausts should be located as high as possible in the space to promote upward momentum of the air, and should efficiently remove as much of the stratified zone as possible; they also should be equally distributed throughout the space to encourage equal air movement and discourage cross flow in the stratified zone. Intensive heat sources may benefit from having returns located directly above them to quickly remove generated heat from the room.</p><p>Displacement outlets are available in a number of configurations and sizes. Some models are designed to fit in corners or along sidewalls, or stand freely as columns. It is important to consider the degree of flow equalization the outlet achieves, because use of the entire outlet surface for air discharge is paramount to minimizing clear zones and maintaining acceptable temperatures at the lower levels of the space.</p><p>Stationary occupants should not be subjected to discharge velocities exceeding around <span>0.25 m/s</span> because air at the ankle level within this velocity envelope tends to be quite cool. As such, most outlet manufacturers define an <span class="bold"><strong>adjacent zone</strong></span> (also called a <span class="bold"><strong>clear zone</strong></span>) in which locating stationary, low-activity occupants is strongly discouraged, but transient occupancy, such as in corridors or aisles, is allowed. Occupants with high activity levels may also find the clear zone acceptable.</p><p>For a typical space, a single displacement diffuser can penetrate around <span>8 to 9 m</span>. Spaces that are wider than this or have high load densities should look at providing displacement diffusers on multiple walls, or free standing (e.g., around columns) for even airflow distribution. A computational fluid analysis (CFD) may be warranted for more complex spaces to validate the design. Contact the diffuser manufacturer for further diffuser selection assistance.</p></div><div class="section" title="&nbsp;Benefits and Limitations"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect20"></a>&nbsp;Benefits and Limitations</h3></div></div></div><p>Benefits of displacement ventilation systems include the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p><span class="bold"><strong>Flexibility:</strong></span> as load distribution changes in the space, the buoyancy forces drive/pull where the conditioned air will go. Thus, a DV system can work effectively in an evenly distributed load space, as well as a space with concentrated loads. A mixing system may cause drafts, or have stagnant zones in similar loading circumstances.</p></li><li class="listitem"><p><span class="bold"><strong>Low noise:</strong></span> due to the low velocities associated with DV diffusers, the generated noise is typically very low (&lt;20 NC for most applications).</p></li><li class="listitem"><p><span class="bold"><strong>Fewer drafts:</strong></span> lower turbulence intensity can reduce draft-related complaints.</p></li><li class="listitem"><p><span class="bold"><strong>Indoor air quality improvements:</strong></span> properly designed DV systems displace higher concentrations of contaminants above the occupied zone than in the breathing zone.</p></li><li class="listitem"><p><span class="bold"><strong>Energy savings:</strong></span> due to a supply air temperature typically above <span>16&deg;C</span> (more typically <span>18&deg;C</span>), significantly less energy may be used in certain climates due to an increase in free cooling hours. Less outdoor air is required to meet ASHRAE <span class="italic">Standard</span> 62.1 requirements, meaning less outdoor air needs to be conditioned.</p></li></ul></div><p>Some applications do not favor use of DV systems. Small offices, especially with perimeter exposures, often do not have room for the large outlets that may be required. The following types of areas may be better served by a mixed system:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Spaces with ceiling heights less than <span>2.7 m</span></p></li><li class="listitem"><p>Some spaces with exceptionally high occupied zone heat loads.</p></li><li class="listitem"><p>Spaces in hot and humid climates that may result in higher dehumidification and reheat energy usage</p></li><li class="listitem"><p>Spaces with ceiling heights below <span>3 m</span> that are subjected to significant room air disturbances</p></li><li class="listitem"><p>Applications where contaminants are heavier and/or colder than ambient air.</p></li></ul></div></div><div class="section" title="&nbsp;Methods of Evaluation"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect21"></a>&nbsp;Methods of Evaluation</h3></div></div></div><p>Unlike mixed systems, outlets in thermal displacement systems discharge air at very low velocities, resulting in very little mixing. As such, design of these systems primarily involves determining a supply airflow rate to manage the thermal gradients in the space in accordance with ASHRAE comfort guidelines. ASHRAE <span class="italic">Standard</span> 55 recommends that the vertical temperature difference between the ankle and head levels of standing occupants be no more than <span>3 K</span> to maintain a high degree (&gt;95%) of occupant satisfaction.</p></div><div class="section" title="&nbsp;Inlet Conditions"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect22"></a>&nbsp;Inlet Conditions</h3></div></div></div><p>Similar to mixing system diffusers, inlet conditions (including presence of dampers, elbows, flex duct, etc.) can have a negative effect on performance, primarily noise (NC) and pressure drop. Inlet conditions should match ASHRAE <span class="italic">Standard</span> 70 testing conditions as closely as possible to mimic catalogue performance data. DV diffusers are typically designed with internal baffles or nozzles, which should not be affected by inlet conditions at relatively low plenum velocities.</p></div><div class="section" title="&nbsp;Design Procedures">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect23"></a>&nbsp;Design Procedures</h3></div></div></div><p>DV system design is somewhat different than for mixing ventilation. For mixing ventilation systems, where air is mixed relatively evenly throughout the space, the return/exhaust air temperature is assumed to equal the space temperature. In displacement ventilation systems, the space is divided into two vertical zones. The desired space air temperature is maintained only in the lower zone and is always higher in the upper zone because of the temperature stratification created by natural convection.</p><p>ASHRAE research project RP-949 (Chen et al. 1999) developed a calculation method for determining supply air volume, air temperature, and other design parameters specifically for DV systems. Using these calculations, the maximum temperature stratification, as outlined in ASHRAE <span class="italic">Standard</span> 55, is not exceeded. Example 4 uses the calculations outlined in RP-949 and the procedure presented by Chen &amp; Glicksman (2003). This research project is intended for use with typical office and classroom spaces; for larger spaces such as atriums and theaters, careful consideration is necessary, and a computational fluid dynamic (CFD) analysis is recommended to verify design. The Federation of European Heating and Air Conditioning Associations (REHVA) also developed two procedures for calculation of air volume in DV systems; see the REHVA design guide for further information on these methods.</p><div class="example">
                    <a name="N79D4D"></a><p class="title"><b>Example 4.</b></p><div class="example-contents">
                        <p>Determine the supply air temperature, supply air flow rate, and face area for a displacement diffuser for a small office room (<span>3 &times; 4 &times; 3 m</span>) with the following characteristics:</p><table summary="Simple list" border="0" class="simplelist">
    <tr><td><span class="italic">q<sub>o</sub></span> </td>
        <td>=</td>
        <td>occupant load, <span>150 W</span></td>
        </tr>
    <tr><td><span class="italic">q<sub>e</sub></span> </td>
        <td>=</td>
        <td>computer/equipment load, <span>90 W</span></td>
        </tr>
    <tr><td><span class="italic">q<sub>oe</sub>=q<sub>o</sub></span> + <span class="italic">q<sub>e</sub></span> </td>
        <td>=</td>
        <td> <span>240 W</span></td>
        </tr>
    <tr><td><span class="italic">q<sub>l</sub></span> </td>
        <td>=</td>
        <td>lighting load, <span>250 W</span></td>
        </tr>
    <tr><td><span class="italic">q<sub>ex</sub></span> </td>
        <td>=</td>
        <td> exterior load, <span>130 W</span></td>
        </tr>
    <tr><td><span class="italic">t<sub>set point</sub></span> </td>
        <td>=</td>
        <td><span>22&deg;C</span></td>
        </tr>
</table><p>
    <span class="bold"><strong>Step 1.</strong></span> Determine total cooling load:
</p><div class="informalequation"><a name="A19_Ch58_ieq3"></a><div class="mediaobject"><img src="equations\A58_ieq003s.jpg"></div></div><p>
                            <span class="bold"><strong>Step 2.</strong></span> Determine airflow rate to meet cooling load. ASHRAE RP-949 (Chen et al. 1999) allows applying factors to each heat load based on how much they contribute to room stratification:
                        </p><div class="equation">
                            <table class="equation">
                                <tr>
                                    <td class="EquationLeftColumn">
                                        <a name="A19_Ch58_eq4"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\A58_eq004s.jpg"></div></div>
                                    </td>
                                    <td class="EquationRightColumn"><p class="title"><b>(4)</b></p></td>
                                </tr>
                            </table>
                        </div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist">
    <tr><td><span class="italic">c<sub>p</sub></span> </td>
        <td>=</td>
        <td>specific heat, <span>1.005 kJ/kg&thinsp;&middot;&thinsp;K</span></td>
        </tr>
    <tr><td>&#961; </td>
        <td>=</td>
        <td> density of air, <span>1.225 kg/m<sup>3</sup></span></td>
        </tr>
    <tr><td>&#916;<span class="italic">t<sub>hf</sub></span></td>
        <td>=</td>
        <td> maximum head-to-foot temperature differential for a standing occupant, <span>3 &deg;C</span> (per ASHRAE <span class="italic">Standard</span> 55-2017)</td>
         </tr>
</table><p>
    <span class="bold"><strong>Step 3.</strong></span> Determine minimum outdoor air requirement per ASHRAE <span class="italic">Standard</span> 62.1-2013:
</p><div class="equation">
                            <table class="equation">
                                <tr>
                                    <td class="EquationLeftColumn">
                                        <a name="A19_Ch58_eq5"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\A58_eq005s.jpg"></div></div>
                                    </td>
                                    <td class="EquationRightColumn"><p class="title"><b>(5)</b></p></td>
                                </tr>
                            </table>
                        </div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist">
    <tr><td><span class="italic">R<sub>p</sub></span> </td>
        <td>=</td>
        <td> outdoor air rate per person, <span>2.5 L/s-person</span> per ASHRAE <span class="italic">Standard</span> 62.1-2013</td>
        </tr>
    <tr><td><span class="italic">P<sub>z</sub></span> </td>
        <td>=</td>
        <td>zone population (number of people in zone during typical usage), 2</td>
        </tr>
    <tr><td><span class="italic">R<sub>a</sub></span> </td>
        <td>=</td>
        <td> area outdoor air rate, <span>0.3 (L/s)&thinsp;&middot;&thinsp;m<sup>2</sup></span> per <span class="italic">Standard</span> 62.1</td>
        </tr>
    <tr><td><span class="italic">A<sub>z</sub></span></td>
        <td>=</td>
        <td>  zone floor area, <span>12 m<sup>2</sup></span></td>
        </tr>
    <tr><td><span class="italic">E<sub>z</sub></span></td>
        <td>=</td>
        <td>   ventilation effectiveness, 1.2 (per <span class="italic">Standard</span> 62.1 for DV systems)</td>
        </tr>
</table><p>Therefore, the total supply air volume <span class="italic">Q<sub>s</sub></span> for cooling is determined by the cooling load and is <span>35 L/s</span>.</p><p>
    <span class="bold"><strong>Step 4.</strong></span> Calculate supply air temperature. The following formula assumes thermostat is located <span>1 m</span> from the floor:
</p><div class="equation">
                            <table class="equation">
                                <tr>
                                    <td class="EquationLeftColumn">
                                        <a name="A19_Ch58_eq6"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\A58_eq006s.jpg"></div></div>
                                    </td>
                                    <td class="EquationRightColumn"><p class="title"><b>(6)</b></p></td>
                                </tr>
                            </table>
                        </div><p><p>
                            <span class="bold"><strong>Step 5.</strong></span> Determine return air temperature:
                        </p><div class="equation">
                            <table class="equation">
                                <tr>
                                    <td class="EquationLeftColumn">
                                        <a name="A19_Ch58_eq7"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\A58_eq007s.jpg"></div></div>
                                    </td>
                                    <td class="EquationRightColumn"><p class="title"><b>(7)</b></p></td>
                                </tr>
                            </table>
                        </div><p><p>
                            <span class="bold"><strong>Step 6.</strong></span> Adjust airflow for new supply temperature. DV systems typically use warmer supply air temperatures than mixing systems. The supply air temperature should be at least <span>17&deg;C</span>, or <span>5.5 K</span> less than the room set point, whichever is higher. Supply airflow should maintain the same return temperature:
                        </p><div class="equation">
                            <table class="equation">
                                <tr>
                                    <td class="EquationLeftColumn">
                                        <a name="A19_Ch58_eq8"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\A58_eq008s.jpg"></div></div>
                                    </td>
                                    <td class="EquationRightColumn"><p class="title"><b>(8)</b></p></td>
                                </tr>
                            </table>
                        </div><p><p>Therefore, in order to condition this particular office using a DV system, it is necessary to deliver <span>17&deg;C</span>, air at an airflow rate of <span>34 L/s</span>.</p><p>
                            <span class="bold"><strong>Step 7.</strong></span> Size diffuser. Yuan et al. (1999) recommend a maximum diffuser face velocity of <span>0.2 m/s</span> to obtain acceptable thermal comfort. This recommendation is based on the nominal diffuser size.
                        </p><div class="equation">
                            <table class="equation">
                                <tr>
                                    <td class="EquationLeftColumn">
                                        <a name="A19_Ch58_eq9"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\A58_eq009s.jpg"></div></div>
                                    </td>
                                    <td class="EquationRightColumn"><p class="title"><b>(9)</b></p></td>
                                </tr>
                            </table>
                        </div><p><p>A single diffuser that is <span>300 &times; 600 mm</span> will meet this minimum area requirement to maintain comfort. Check with the manufacturer&rsquo;s performance data to ensure diffuser selection meets noise and comfort requirements.</p>
                    </div>
                </div><br class="example-break"><p>Space temperature gradient (STG) is affected by the strength and location of heat sources in the space, heat exchange by radiation between surfaces in the space, and supply airflow. The design procedure presented in this section is based on Skistad et al.&rsquo;s (2002) simplified method of estimating temperature gradient (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig8" title="Figure&nbsp;8.&nbsp;Temperature Gradient Relationships for Thermal Displacement Ventilation System in Typical Classroom or Office with 3 m Ceiling">Figure 8</a>). This method is applicable for typical spaces with a ceiling height up to <span>3.7 m</span>, such as classrooms, office spaces, and meeting rooms. When designing more complex spaces, computational fluid dynamics (CFD) software programs may be used (see <a href="../../../F17/SI/f17_ch13/f17_ch13_si.aspx">Chapter 13 of the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span></a> for more information).</p><p>The thermal gradient relationships illustrated in <a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig8" title="Figure&nbsp;8.&nbsp;Temperature Gradient Relationships for Thermal Displacement Ventilation System in Typical Classroom or Office with 3 m Ceiling">Figure 8</a> can be used to establish an acceptable supply-to-return air temperature differential &#916;<span class="italic">t<sub>SR</sub></span> from which the supply airflow rate is calculated. Because the space temperature gradient is assumed to be linear, the occupied gradient in the occupied zone is proportional to the volume of the space it represents. For example, if return height is <span>3 m</span> and the occupied zone is <span>1.5 m</span> high, its gradient comprises 50% of the space temperature gradient, or 25% of &#916;<span class="italic">t<sub>SR</sub></span>. The temperature difference between room air at the top of the occupied zone and the supply air is therefore 75% of &#916;<span class="italic">t<sub>SR</sub></span>.</p><p>Determining an acceptable &#916;<span class="italic">t<sub>SR</sub></span> should consider both the room-to-supply temperature differential and the occupied zone temperature gradient (as limited to <span>3 K</span> by ASHRAE <span class="italic">Standard</span> 55).</p><p>In general, high-ceiling applications allow larger supply-to-return air temperature differentials, because the occupied zone is a smaller percentage of total room air volume. However, the differential may be reduced by limitations on supply air temperature, as shown in Example 5.</p><p>The supply airflow rate <span class="italic">Q</span> to achieve &#916;<span class="italic">t<sub>SR</sub></span> is calculated from <a class="link" href="a19_ch58_si.aspx#A19_Ch58_eq1" title="Equation (1)">Equation (1)</a>.</p><p>
                </p><div class="example">
                    <a name="N79EE8"></a><p class="title"><b>Example 5.</b></p><div class="example-contents">
                        <p>A classroom with a <span>3 m</span> ceiling is to be cooled by displacement ventilation. The supply air temperature is <span>16.5&deg;C</span> and room temperature is maintained at <span>24&deg;C</span> at <span>1.5 m</span> level. The total sensible heat gain of the space is <span>8200 W</span>.</p><p>Calculate the (1) overall temperature differential between supply and return airflow and (2) required space airflow. Identify return air temperature and temperature at occupants&rsquo; ankle level.</p><p>
                            <span class="bold"><strong>Solution:</strong></span> Using the relationships in <a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig8" title="Figure&nbsp;8.&nbsp;Temperature Gradient Relationships for Thermal Displacement Ventilation System in Typical Classroom or Office with 3 m Ceiling">Figure 8</a>, the supply-to-return temperature differential &#916;<span class="italic">t<sub>SR</sub></span> and return air temperature can be predicted as follows:
                        </p><div class="equation">
                            <table class="equation">
                                <tr>
                                    <td class="EquationLeftColumn">
                                        <a name="A19_Ch58_eq10"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\A58_eq010s.jpg"></div></div>
                                    </td>
                                    <td class="EquationRightColumn"><p class="title"><b>(10)</b></p></td>
                                </tr>
                            </table>
                        </div><p>
                        </p><div class="equation">
                            <table class="equation">
                                <tr>
                                    <td class="EquationLeftColumn">
                                        <a name="A19_Ch58_eq11"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\A58_eq011s.jpg"></div></div>
                                    </td>
                                    <td class="EquationRightColumn"><p class="title"><b>(11)</b></p></td>
                                </tr>
                            </table>
                        </div><p><p>
                            To ensure a high level of thermal comfort, the occupied-zone temperature gradient &#916;<span class="italic">t<sub>oz</sub></span> should not exceed <span>3 K</span>. For this application, the occupied zone gradient is acceptable:
                        </p><div class="informalequation"><a name="A19_Ch58_ieq4"></a><div class="mediaobject"><img src="equations\A58_ieq004s.jpg"></div></div><p>
                            From <a class="link" href="a19_ch58_si.aspx#A19_Ch58_eq1" title="Equation (1)">Equation (1)</a>, the airflow required to maintain this gradient is
                        </p><div class="informalequation"><a name="A19_Ch58_ieq5"></a><div class="mediaobject"><img src="equations\A58_ieq005s.jpg"></div></div>
                    </div>
                </div><p><br class="example-break"></p>
            </div><div class="section" title="&nbsp;Typical Applications"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect24"></a>&nbsp;Typical Applications</h3></div></div></div><p>Thermal displacement ventilation systems typically have higher return air temperatures than mixed systems. Thus, they may allow extended periods of air- or water-side economizer operation, especially in mild, relatively dry climates.</p><p>Thermal displacement ventilation systems are commonly used in applications such as</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Restaurants</p></li><li class="listitem"><p>Casinos</p></li><li class="listitem"><p>Classrooms/education facilities</p></li><li class="listitem"><p>Large open-plan offices, classrooms, lecture halls, and meeting rooms</p></li><li class="listitem"><p>Theaters and auditoriums</p></li><li class="listitem"><p>Industrial spaces</p></li><li class="listitem"><p>Hospitals and cleanrooms</p></li><li class="listitem"><p>Other spaces with high ceilings</p></li></ul></div></div><div class="section" title="&nbsp;Perimeter Control"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect25"></a>&nbsp;Perimeter Control</h3></div></div></div><p>DV systems rely on buoyancy of the cool supply air and thermal plumes of the heat sources to drive stratification in the space. Due to this, DV is typically a cooling-only method of room air distribution. When heating is required, the warmer (more buoyant) air, in conjunction with the low discharge velocity, can mean that the air may not effectively condition the occupied zone, or may completely bypass the occupied zone to the returns. This can have a negative effect on both the thermal comfort and indoor air quality in the space. Limited heating differentials may be acceptable depending on a number of factors. ASHRAE research project RP-1373 (Jiang and Chen 2009) explores the ventilation effectiveness of DV systems in heating and cooling scenarios.</p><p>For heating, either a displacement diffuser with integrated heating or a separate system is generally recommended. Displacement ventilation can be used successfully in combination with perimeter fan coils, hydronic systems, or radiators and convectors installed at exterior walls to offset space heat losses. Radiant heating panels and heated floors can also be used. Using this hybrid approach, the DV diffusers can provide isothermal ventilation air, with the auxiliary devices handling the heating load.</p><p>Displacement diffusers with integrated heat typically have a separate heating plenum featuring a heating coil and are often used for perimeter applications. Heat/cool changeover diffusers can also be used. For this design, the heating portion of the diffuser may not provide a displacement pattern, so care should be taken to ensure proper ventilation effectiveness.</p><p>Care is also needed when using DV systems in high perimeter cooling load applications. DV diffuser mounting locations should be carefully considered to minimize the risk of conditioned air being drawn toward the strong thermal plume of the exterior surface. It may be better to place diffusers along an interior surface to ensure that the conditioned air reaches interior occupants before conditioning the exterior envelope loads.</p></div><div class="section" title="&nbsp;Considerations Unique to Displacement Ventilation Systems"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect26"></a>&nbsp;Considerations Unique to Displacement Ventilation Systems</h3></div></div></div><p>It is often beneficial to couple DV systems with hydronic products. As Yuan et al. (1999) state, a maximum of <span>120 W/m<sup>2</sup></span> hydronic products can be used to increase capacity of the system. Another common application is to use DV systems to only provide ventilation air, while the hydronic system satisfies the cooling load. It is important that the hydronic product used be passive, and not active: an active product will disrupt the natural stratification of the DV system.</p><p>When thermal displacement systems are used in humid climates, it may be necessary to dehumidify and possibly reheat supply air to maintain desired space conditions. As with all HVAC air systems&rsquo; design, a psychrometric analysis is advised.</p><p>Thermal displacement ventilation systems can be either constant or variable air volume. A thermostat in a representative location in the space or return plenum should determine the delivered air volume or temperature. If the time-averaged requirements of ASHRAE <span class="italic">Standard</span> 62.1 are met, intermittent on/off airflow control can be used.</p><p>Avoid using DV and mixed air systems in the same space, as mixing destroys the natural stratification that drives the thermal displacement ventilation system. DV systems can be complemented by hydronic systems such as chilled floors. Use caution when combining chilled ceilings, beams, or panels with fully stratified systems, because cold surfaces in the upper zone of the space may recirculate contaminants stratified in the upper zone back into the occupied zone.</p><p>Chen and Glicksman (2003) provide additional information on fully stratified air distribution systems.</p></div>
        </div><div class="section" title="4.&nbsp;PARTIALLY MIXED AIR DISTRIBUTION">
            <div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="A19_Ch58_sect27"></a>4.&nbsp;PARTIALLY MIXED AIR <a name="A19_Ch58_ind27" class="indexterm"></a>DISTRIBUTION</h2></div></div></div><p>A partially <a name="A19_Ch58_ind28" class="indexterm"></a>mixed system&rsquo;s characteristics fall between a fully mixed system and a fully stratified system. It includes both a high-velocity mixed air zone and a low-velocity stratified zone where room air motion is caused by thermal forces. For example, floor-based outlets, when operating in a cooling mode with relatively high discharge velocities (&gt;<span>0.75 m/s</span>), create mixing, thus affecting the amount of stratification in the lower portions of the room. In the upper portions of the room, away from the influence of floor outlets, room air often remains thermally stratified in much the same way as displacement ventilation systems.</p><div class="section" title="&nbsp;Principles of Operation">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect28"></a>&nbsp;Principles of Operation</h3></div></div></div><p>Supply air is discharged, usually vertically, at relatively high velocities and entrains room air in a similar fashion to outlets used in mixed air systems. This entrainment, as shown in <a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig9" title="Figure&nbsp;9.&nbsp;UFAD System in Partially Stratified Application">Figure 9</a>, reduces the temperature and velocity differentials between supply and ambient room air. This discharge results in a vertical plume that rises until its velocity is reduced to about <span>0.25 m/s</span>. At this point, its kinetic energy is insufficient to entrain much more room air, so mixing stops. Because air in the plume is still cooler than the surrounding air, the supply air spreads horizontally across the space, where it is entrained by rising thermal plumes generated by nearby heat sources.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig9"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58sf09.jpg" alt="UFAD System in Partially Stratified Application"></div></div><p class="title"><b>Figure&nbsp;9.&nbsp;UFAD System in Partially Stratified Application</b></p></div><p><br class="figure-break"></p><p>Research and experience have shown that the amount of room air stratification varies depending on design, commissioning, and operation. Control of stratification includes the following considerations:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>By reducing airflow and mixing in the occupied zone, fan energy can be reduced and stratification can be increased, approaching a reasonable target at <span>1.5 to 2.5 K</span> temperature difference from head level to ankle level, which satisfies ASHRAE <span class="italic">Standard</span> 55-2017.</p></li><li class="listitem"><p>By increasing airflow and mixing in the occupied zone, excessive stratification can be avoided, thereby improving thermal comfort.</p></li></ul></div><p>In practice, successful installation requires an optimal balance of these issues (Webster and Bauman 2006).</p><p><a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig9" title="Figure&nbsp;9.&nbsp;UFAD System in Partially Stratified Application">Figure 9</a> shows one example of the resulting room air distribution in which the room air is mixed in the <span class="bold"><strong>lower mixed zone</strong></span>, which is bounded by the floor and the elevation (<span class="bold"><strong>throw height</strong></span>) at which the <span>0.25 m/s</span> terminal velocity occurs. At this elevation, stratification begins to occur and a linear temperature gradient, similar to that found in thermal displacement systems, forms and extends through the <span class="bold"><strong>stratified zone</strong></span>. As with thermal displacement ventilation, convective heat plumes from space heat sources draw conditioned air from the lower (mixed) level through the stratified zone and to the overhead return location. A third zone, referred to as the <span class="bold"><strong>upper mixed zone</strong></span>, may exist where the volume of rising heat plumes terminate. Although velocities in this area are quite low, the air tends to be mixed.</p>
            </div><div class="section" title="&nbsp;Space Ventilation and Contaminant Removal"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect29"></a>&nbsp;Space Ventilation and Contaminant Removal</h3></div></div></div><p>Partially mixed systems&rsquo; ventilation and contaminant removal efficiencies vary considerably. Restricting mixed conditions to below the breathing level results in most respiratory-associated contaminants being conveyed directly to the overhead return by heat plumes rising from occupants. If the lower mixed zone extends above the breathing level, contaminants are entrained and horizontally transmitted across occupied levels of the space, as occurs in mixed air (dilution ventilation) systems.</p><p>According to ASHRAE <span class="italic">Standard</span> 62.1, these systems may have zone air distribution effectiveness <span class="italic">E<sub>Z</sub></span> values that exceed those of fully mixed systems.</p></div><div class="section" title="&nbsp;Outlet Characteristics"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect30"></a>&nbsp;Outlet Characteristics</h3></div></div></div><p>One outlet type is a <span class="bold"><strong>swirl diffuser</strong></span> with a high-induction core, which induces large amounts of room air to quickly reduce supply to ambient air velocity and temperature differentials. Supply air is injected into the room as a swirling vertical plume close to the outlet. Properly selected, these outlets produce a limited vertical projection of the supply air plume, restricting mixing to the lower portions of the space. Most of these outlets allow occupants to adjust the outlet airflow rate easily. Other versions incorporate automatically controlled dampers that are repositioned by a signal from the space thermostat and/or central control system.</p><p>Another category includes more conventional <span class="bold"><strong>floor grilles</strong></span> designed for directional discharge of supplied airflow. These grilles may be either linear or modular in design, and may allow occupants to adjust the discharge air pattern by repositioning the core of the outlet. Most floor grilles include an integral actuated damper or other means to automatically throttle the volume of air in response to the zone conditioning requirements.</p><p>Room air induction allows UFAD diffusers to comfortably deliver supply air a few degrees cooler than possible with outlets used for thermal displacement ventilation outlets. Keeping clear or adjacent zones above and around the diffusers, where stationary occupants should not reside, is recommended. Outlet manufacturers typically identify such restrictive areas in their product literature.</p></div><div class="section" title="&nbsp;Typical Applications"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect31"></a>&nbsp;Typical Applications</h3></div></div></div><p>Partially mixed systems are commonly used in applications such as the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Office buildings with raised floors</p></li><li class="listitem"><p>Call centers</p></li><li class="listitem"><p>Libraries</p></li><li class="listitem"><p>Casinos</p></li><li class="listitem"><p>Other spaces with open or high ceilings</p></li></ul></div><p>Many <a name="A19_Ch58_ind29" class="indexterm"></a>UFAD systems can be classified as partially mixed systems. These systems are popular because of their relocation flexibility when used in conjunction with raised-access flooring systems. Outlet accessibility also allows easy occupant adjustment of space airflow delivery. The cavity beneath the access floor tiles is generally pressurized and used as a supply air plenum. Supply outlets placed in access floor tiles are commonly tapped directly into the pressurized plenum, but may be ducted from a fan-assisted terminal unit mounted beneath the floor.</p></div><div class="section" title="&nbsp;Benefits and Limitations"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect32"></a>&nbsp;Benefits and Limitations</h3></div></div></div><p>Benefits of UFAD systems include the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Using a raised floor system may substantially reduce air distribution ductwork and terminal requirements.</p></li><li class="listitem"><p>Possibility of lowering deck-to-deck dimensions.</p></li><li class="listitem"><p>Central fan energy consumption may be lower.</p></li><li class="listitem"><p>The space service flexibility of the access floor platform is extended to include HVAC services as well. Nonducted outlets can be easily added or relocated.</p></li><li class="listitem"><p>Because most outlets are sized to handle loads typical to an interior single-occupant office or workstation, they can be placed within the workstation to give occupants thermal control over their individual work environment. This makes higher individual occupant comfort levels possible.</p></li><li class="listitem"><p>Air- and water-side economizer opportunities are extended, especially in mild and relatively dry climates.</p></li></ul></div><p>Limitations to consider are</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Applications where contaminants are heavier and/or colder than ambient air may be better served by a mixed air system.</p></li><li class="listitem"><p>As with thermal displacement systems, partially stratified systems in humid climates require that outdoor air be sufficiently dehumidified to satisfy space latent requirements. The temperature of dehumidified air must often be increased before introduction to the occupied space.</p></li><li class="listitem"><p>Uncontrolled air can leak from pressurized underfloor plenums. Proper design and installation can minimize or eliminate this.</p></li><li class="listitem"><p>Plenum air temperature can degrade in relation to distance traveled from the supply air source.</p></li></ul></div></div><div class="section" title="&nbsp;Methods of Evaluation"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect33"></a>&nbsp;Methods of Evaluation</h3></div></div></div><p>As with thermal displacement systems, design involves determining a supply airflow rate that limits thermal gradients in the occupied zone in accordance with ASHRAE <span class="italic">Standard</span> 55 guidelines; that is, the vertical temperature difference between the ankle and head level of space occupants should be no more than <span>3 K</span> if a high degree (&gt;95%) of occupant comfort is to be maintained.</p></div><div class="section" title="&nbsp;Inlet Conditions"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect34"></a>&nbsp;Inlet Conditions</h3></div></div></div><p>UFAD systems usually pressurize the open plenum space under the access floor, this way the diffusers do not need to have an inlet. If linear floor diffusers with plenum boxes are utilized, they are usually made with very large rectangular inlets that are the same size as the linear length of those plenums. For ducted installations, use the same inlet criteria as the other air distribution systems.</p></div><div class="section" title="&nbsp;Design Procedures"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect35"></a>&nbsp;Design Procedures</h3></div></div></div><p>The design of partially mixed air distribution systems requires identifying both thermal and contaminant removal objectives:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>The desired space temperature, the elevation to which it applies, and an appropriate supply air temperature must be identified.</p></li><li class="listitem"><p>The supply air temperature for UFAD systems served by a pressurized or neutral pressure floor plenum should be limited to that which results in a relative humidity level below 80% in the floor cavity, to minimize the threat of mold or fungus growth.</p></li><li class="listitem"><p>Supply air temperatures tend to rise as air moves through the floor cavity; therefore, supply air temperature varies with its distance traveled. When determining space airflow requirements, supply temperatures should be modified accordingly to avoid undercooling the occupied space. This subject is discussed further in ASHRAE&rsquo;s <span class="italic">UFAD Guide</span> (2013).</p></li><li class="listitem"><p>If the objective is to provide displacement ventilation of respiratory contaminants in the stratified zone, mixing must be limited to below the breathing level of most space occupants.</p></li><li class="listitem"><p>Outlets should be located far enough from stationary occupants to ensure that they are not subjected to drafts that might cause thermal discomfort. Outlet manufacturers generally prescribe clear zones that quantify this separation distance.</p></li></ul></div></div><div class="section" title="&nbsp;Perimeter Control"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect36"></a>&nbsp;Perimeter Control</h3></div></div></div><p>There are several ways to provide perimeter air distribution using a partially mixed air system. Air distribution in the perimeter zone is highly influenced by weather and solar loads at the building envelope; this means that different amounts of cooling or heating may be needed at different times, independent of interior zone load needs. The most common scenario is when cooling is needed at the interior zone and heating is needed at the perimeter zone; both internal and perimeter loads can be met using a zone divider or a dedicated plenum system. See ASHRAE (2013) for more information on how to handle perimeter zone applications.</p></div><div class="section" title="&nbsp;Space Temperature Gradients and Airflow Rates"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect37"></a>&nbsp;Space Temperature Gradients and Airflow Rates</h3></div></div></div><p>The objective of partially mixed systems is to condition the air in the occupied zone while allowing stratification to naturally occur. By allowing this stratification, some of the space heat gain can be removed by return or exhaust instead of by supply air delivery to the space. If the supply airflow rate and sensible heat gains affecting the lower zone are balanced, an acceptable temperature gradient (&lt;<span>3 K</span>) can be achieved in the occupied zone. Supply airflow beyond that required by these heat gains reduces the degree of stratification shown in <a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig9" title="Figure&nbsp;9.&nbsp;UFAD System in Partially Stratified Application">Figure 9</a>. If the supply airflow rate is insufficient, excessive vertical space temperature gradients may occur.</p><p>Accurate calculation of the space design supply airflow rate requires analysis of all space sensible heat gains to determine their contribution to the lower zone. Although there is not yet a single recognized procedure for calculating these airflow rates, most UFAD equipment manufacturers offer guidance.</p></div><div class="section" title="&nbsp;Considerations Unique to Underfloor Air Distribution Systems"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect38"></a>&nbsp;Considerations Unique to Underfloor Air Distribution Systems</h3></div></div></div><p>The ASHRAE <span class="italic">UFAD Guide</span> (2013) includes a thorough discussion of issues involved in the design, application, and commissioning of UFAD systems. Some considerations include the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Supply temperatures in the access floor cavity should be kept at <span>16&deg;C</span> or above, to minimize the risk of condensation and subsequent mold growth.</p></li><li class="listitem"><p>Most UFAD outlets can be adjusted automatically by a space thermostat or other control system, or manually by the occupant. In the latter case, outlets should be located within the workstation they serve.</p></li><li class="listitem"><p>Use of manually adjusted outlets should be restricted to open office areas where cooling loads do not tend to vary considerably or frequently. Perimeter areas and conference rooms require automatic control of supply air temperatures and/or flow rates because their thermal loads are highly transient.</p></li><li class="listitem"><p>Heat transfer to and from the floor slab affects discharge air temperature and should be considered when calculating space airflow requirements. Floor plenums should be well sealed to minimize air leakage, and exterior walls should be well insulated and have good vapor retarders. Night and holiday temperature setbacks should likely be avoided, or at least reduced, to minimize plenum condensation and thermal mass effect problems. With air-side economizers, using enthalpy control rather than dry-bulb control can help reduce hours of admitting high-moisture-content air, thus also reducing the potential for condensation in the floor plenums.</p></li><li class="listitem"><p>Avoid using stratified and mixed air systems in the same space, because mixing destroys the natural stratification that drives the stratified system.</p></li><li class="listitem"><p>Return static pressure drop should be relatively equal throughout the spaces being served by a common UFAD plenum. This reduces the chance of unequal pressurization in the UFAD plenum.</p></li></ul></div></div>
        </div><div class="section" title="5.&nbsp;AIR DISPERSION SYSTEMS">
            <div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="A19_Ch58_sect39"></a>5.&nbsp;AIR DISPERSION SYSTEMS</h2></div></div></div><div class="section" title="&nbsp;Principles of Operation"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect40"></a>&nbsp;Principles of Operation</h3></div></div></div><p>The design methodologies provided in this section cover textile air dispersion systems, though the same principles can be applied to systems constructed with metal. Textile air dispersion systems are low pressure extended plenum systems with pressurized tubing and air distributed along the path of least resistance. Suggestions are provided for material selection and dispersion style, support and structure of the textile air dispersion system, and sizing/venting locations of the system. Consult with the manufacturer and specific product data and performance information when designing and specifying textile air dispersion systems.</p><p>These systems can also be found designed into the plenum space of raised floor applications. In these applications, the designer must consider that the system is exposed in the space that it is conditioning and delivering air to. Air outlet throws of the textile air dispersion system must be designed for the plenum space in which they are located.</p></div><div class="section" title="&nbsp;Air Dispersion System Supply Air Outlet Styles">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect41"></a>&nbsp;Air Dispersion System Supply Air Outlet Styles</h3></div></div></div><p>Various supply air outlet styles are available: porous fabric weave used as an outlet, microperforations, linear vents, orifices, and nozzles. Many of these air outlet styles can be used together to achieve specific results.</p><p><span class="bold"><strong>Porous Fabric Weave (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig10" title="Figure&nbsp;10.&nbsp;Porous Fabric Weave Used as Outlet">Figure 10</a>).</strong></span> Air is delivered through the weave of the fabric. This can result in air velocities of less than <span>0.15 m/s</span> at the material surface. The ability to achieve such a low face velocity makes this the preferred dispersion style where displacement ventilation is needed. This dispersion style is ideal for food processing, cleanrooms, and laboratory environments where elimination of drafts and uniform air distribution is required, and can be used in combination with other types of air outlets to achieve the specified room airflow. Cool air drops to the floor and then spreads across the lower level of the space.</p><p>Porous fabric ducts can be used in combination with most linear vents and orifice applications. Air throw distance is generally lower than with linear vents, and may not be appropriate for heated supply air applications.</p><p><span class="bold"><strong>Microperforation Outlets (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig11" title="Figure&nbsp;11.&nbsp;Microperforations Used as Outlet">Figure 11</a>).</strong></span> Air is delivered through laser-cut microperforations, generally smaller than 0.4 mm. As with porous fabric, air velocities of less than <span>0.15 m/s</span> can be realized <span>0.61 m</span> from the duct. Microperforations offer low-velocity distribution in the occupied zone without forcing the majority of the air through the weave of the material. Further, the microperforations can be uniformly located along 360&deg;, or within a specific area or side of the air dispersion device, allowing designers to disperse air exactly where it is needed. This method can be used for displacement ventilation and isothermal/makeup air, but is limited for heating applications (when using directed microperforations for heating, consult manufacturer for throw data). This dispersion style is also ideal for food processing, cleanrooms, and laboratory environments where elimination of drafts and lower-velocity air is required. Cool air can be more evenly distributed in the space using directed microperforations rather than dropping or &ldquo;dumping&rdquo; due to buoyancy, directly below the diffuser. Microperforations can be used in combination with most other flow models to modify throw and velocity to meet design requirements.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig10"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f10.jpg" alt="Porous Fabric Weave Used as Outlet"></div></div><p class="title"><b>Figure&nbsp;10.&nbsp;Porous Fabric Weave Used as Outlet</b></p></div><p><br class="figure-break"></p><p><span class="bold"><strong>Linear Vent Outlet (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig12" title="Figure&nbsp;12.&nbsp;Fabric with Linear Vent Outlet">Figure 12</a>).</strong></span> Air is delivered through a linear vent outlet, which generally consists of many small outlets in a linear pattern. This provides uniform airflow with throw suitable for commercial and retail spaces, schools, and theaters. Generally, medium air throw distance can be achieved.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig11"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f11.jpg" alt="Microperforations Used as Outlet"></div></div><p class="title"><b>Figure&nbsp;11.&nbsp;Microperforations Used as Outlet</b></p></div><p><br class="figure-break"></p><p><span class="bold"><strong>Orifice and Nozzle Outlets (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig13" title="Figure&nbsp;13.&nbsp;Fabric with Orifice Outlets">Figure 13</a>).</strong></span> Air is delivered through orifices or venturi-shaped nozzles providing jet-type air distribution for applications such as gymnasiums, pools and manufacturing facilities. This style generally has a higher air throw distance than other outlet styles. Nozzles can direct air perpendicularly away from the surface of the duct. Adjustable nozzles allow for changing the direction and/or flow rate and throw. Nozzles generally have the least entrainment of longer-throw outlets. Manufacturers have many specific options for this style of air outlet, and the manufacturer&rsquo;s data must be consulted.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig12"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f12.jpg" alt="Fabric with Linear Vent Outlet"></div></div><p class="title"><b>Figure&nbsp;12.&nbsp;Fabric with Linear Vent Outlet</b></p></div><p><br class="figure-break"></p>
            </div><div class="section" title="&nbsp;Air Dispersion System Shapes">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect42"></a>&nbsp;Air Dispersion System Shapes</h3></div></div></div><p>Three shapes are commonly available: cylindrical, half circle (D-shape), and the quarter circle, as shown in <a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig14" title="Figure&nbsp;14.&nbsp;Common Shapes of Air Dispersion Systems">Figure 14</a>. Cylindrical systems are typical for open ceiling spaces and are mounted using a tension cable or suspended aluminum track suspension system. The half circle can be installed against a ceiling or wall. Manufacturers also have many custom shapes that can be used to solve installation challenges.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig13"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f13.jpg" alt="Fabric with Orifice Outlets"></div></div><p class="title"><b>Figure&nbsp;13.&nbsp;Fabric with Orifice Outlets</b></p></div><p><br class="figure-break"></p>
            </div><div class="section" title="&nbsp;Material Selection">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect43"></a>&nbsp;Material Selection</h3></div></div></div><p>Air dispersion system ducts, classified by Underwriters Laboratories as an air distribution device, should have a Class 1 rating per UL <span class="italic">Standard</span> 723. The maximum flame spread/smoke developed index is currently 25/50.</p><p>Additional important properties in selecting a material for air dispersion systems are durability and aesthetics. Durability includes not only the environment, but the design. Supports and static pressure must hold fabric air dispersion system materials in tension to prevent fabric wear and tear. The maximum velocity in a system should not exceed the manufacturer&rsquo;s rated velocity; excessive air velocities cause fabrics to fail prematurely. The <span class="italic">International Mechanical Code<sup>&reg;</sup></span> (ICC 2018) and the <span class="italic">Uniform Mechanical Code</span> (IAPMO 2018) require that air dispersion systems be listed and labeled in compliance to UL <span class="italic">Standard</span> 2518.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig14"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f14.jpg" alt="Common Shapes of Air Dispersion Systems"></div></div><p class="title"><b>Figure&nbsp;14.&nbsp;Common Shapes of Air Dispersion Systems</b></p></div><p><br class="figure-break"></p><p>The use of a slightly permeable material allows dispersion of air below dew point without the risk of condensation forming on the fabric air dispersion system. The duct is pressurized, and air is forced through the surface of the material, forming an insulating barrier of cooler air around the duct, preventing warm moist air from contacting the cold surface of the air dispersion system and thereby preventing water droplets from forming on the surface. The permeated air is often induced by outlets on the system and entrained into the supply air exiting the outlets.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig15"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f15.jpg" alt="Inflated and Deflated Suspension System"></div></div><p class="title"><b>Figure&nbsp;15.&nbsp;Inflated and Deflated Suspension System</b></p></div><p><br class="figure-break"></p><p>Nonpermeable materials can be used where risk of condensation is low and applied in a way similar to uninsulated single wall metal ducts. These are often used in dryer climates or for extensive systems.</p><p>Polyester is typically the preferred material for fabric air dispersion systems because it has very low hygroscopic properties, is a synthetic material that is not a food source for organisms, and is easy to launder. Several manufacturers offer materials with complementary properties, such as antimicrobial treatment (to prevent microbial growth), antistatic for use around sensitive electronics and in explosion proof facilities, and fabrics that do not &ldquo;shed&rdquo; filament particles for use in cleanrooms and critical laboratories.</p>
            </div><div class="section" title="&nbsp;Suspension Systems">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect44"></a>&nbsp;Suspension Systems</h3></div></div></div><p>Textile air dispersion system manufacturers offer many different types of suspension systems to address the various applications in which they are used (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig15" title="Figure&nbsp;15.&nbsp;Inflated and Deflated Suspension System">Figure 15</a>). Typical types include</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Clips sewn to the top of the air dispersion system and clipped onto a tensioned horizontal cable</p></li><li class="listitem"><p>Sliders or continuous keder cord sewn to the top of the air dispersion system and slid into a metal track (the track could be mounted directly to the ceiling or suspended a distance below it)</p></li><li class="listitem"><p>Sliders or continuous keder cord sewn to the top corners of a half or quarter circle air dispersion system and slid into a metal track (the track could be mounted directly to the ceiling or suspended a distance below it)</p></li><li class="listitem"><p>Direct suspension from an internal frame system</p></li></ul></div><p><span class="bold"><strong>Hold-Open and Fabric Retension Systems (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig16" title="Figure&nbsp;16.&nbsp;Ring and Arc Style Hold-Open Retension">Figure 16</a>).</strong></span> Textile air dispersion systems can also be held open (restricting their potential to collapse onto themselves when the HVAC unit is not providing airflow) with rings, hoops, and arcs.</p><p><span class="bold"><strong>Fabric Tension Systems (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig17" title="Figure&nbsp;17.&nbsp;Direct Suspension from Fabric Tensioning">Figure 17</a>).</strong></span> Fabric tensioning systems hold the fabric in place regardless of whether the system is pressurized. These systems increase fabric longevity by reducing movement of the fabric. Some hold the fabric in such a way that air velocities in the product can be increased to a higher maximum (which results in smaller diameter sizes) without the fabric wall being unstable and fluttering, which could lead to premature failure.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig16"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f16.jpg" alt="Ring and Arc Style Hold-Open Retension"></div></div><p class="title"><b>Figure&nbsp;16.&nbsp;Ring and Arc Style Hold-Open Retension </b></p></div><p><br class="figure-break"></p>
            </div><div class="section" title="&nbsp;Layout">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect45"></a>&nbsp;Layout</h3></div></div></div><p>A fabric air dispersion system performs as both a duct and a diffuser. When designing a textile air dispersion system, keep the layout as simple as possible, preferably with straight runs. Because porous fabric duct, linear vents, and orifice outlets can be integrated into all sections, system design may vary significantly while providing adequate air dispersion.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig17"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f17.jpg" alt="Direct Suspension from Fabric Tensioning"></div></div><p class="title"><b>Figure&nbsp;17.&nbsp;Direct Suspension from Fabric Tensioning </b></p></div><p><br class="figure-break"></p><p>Metal ductwork before the fabric inlet should have the same air velocity as the fabric duct, and, when possible, it is recommended to use 3&times; the diameter of straight metal duct. If there is a transition preceding the fabric inlet, it is recommended to use 1.5&times; the diameter radius elbows and turning vanes in sheet metal transitions before fabric. High velocity <span>(8 m/s)</span> and turbulent conditions immediately before the system can cause excessive fabric movement and premature wear.</p><p>There is little need to reduce diameters because air dispersion systems are essentially extended plenums that can maintain static pressure due to continuously occurring static regain. Custom fittings should be coordinated with the manufacturer. It is recommended that end caps be one diameter from a wall to maintain clearance for systems and allow for movement and ease of installation.</p><p><span class="bold"><strong>Fittings.</strong></span> Straight duct lengths and fittings are connected together using a circumference zipper, which is affixed with its start/stop typically located at the top center, and includes a circumferential fabric overlap to conceal the zipper. Typical lengths of zippered sections are sized for easy laundering and installation. Longer sections are broken into multiple lengths.</p><p><span class="bold"><strong>Elbows.</strong></span> The typical centerline radius of an elbow is figured by multiplying the cross-sectional diameter by 1.5. For example, a <span>610&nbsp;mm</span> diameter air dispersion system elbow would have a centerline radius of <span>914 mm</span>. The number of gores depends on the angle of the turn, as shown by <a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig18" title="Figure&nbsp;18.&nbsp;Number of Elbow Gores Based on Turn Angle">Figure 18</a>.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig18"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f18.jpg" alt="Number of Elbow Gores Based on Turn Angle"></div></div><p class="title"><b>Figure&nbsp;18.&nbsp;Number of Elbow Gores Based on Turn Angle</b></p></div><p><br class="figure-break"></p><p><span class="bold"><strong>Transitions.</strong></span> Reducing transitions are available in concentric, top flat, or bottom flat configurations (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig19" title="Figure&nbsp;19.&nbsp;Styles of Fabric Duct Transitions">Figure 19</a>). Transition length varies and is based on the change in diameter, such that the total angle does not exceed 30&deg;.</p><p><span class="bold"><strong>Tees.</strong></span> Tees are saddle type, and the branch requires a zipper for attachment. Typical tee arrangement is shown in <a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig20" title="Figure&nbsp;20.&nbsp;Common Tee Types for Fabric Duct">Figure 20</a>. It is recommended that tees be located at least 1.5&times; the outlet diameter from end caps (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig21" title="Figure&nbsp;21.&nbsp;Relationship of End Caps to Tees">Figure 21</a>).</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig19"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f20.jpg" alt="Styles of Fabric Duct Transitions"></div></div><p class="title"><b>Figure&nbsp;19.&nbsp;Styles of Fabric Duct Transitions</b></p></div><p><br class="figure-break"></p><p><span class="bold"><strong>Cross, Capped.</strong></span> See <a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig22" title="Figure&nbsp;22.&nbsp;Capped Cross, Fabric (SD5-20)">Figure 22</a> for the capped cross, which is SD5-20 in the ASHRAE (2017a) <span class="italic">Duct Fitting Database</span> (DFDB).</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig20"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f21.jpg" alt="Common Tee Types for Fabric Duct"></div></div><p class="title"><b>Figure&nbsp;20.&nbsp;Common Tee Types for Fabric Duct</b></p></div><p>
                    <br class="figure-break">
                </p><div class="figure"><a name="A19_Ch58_fig21"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f22.jpg" alt="Relationship of End Caps to Tees"></div></div><p class="title"><b>Figure&nbsp;21.&nbsp;Relationship of End Caps to Tees</b></p></div><p>
                    <br class="figure-break">
                </p><div class="figure"><a name="A19_Ch58_fig22"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58sf23.jpg" alt="Capped Cross, Fabric (SD5-20)"></div></div><p class="title"><b>Figure&nbsp;22.&nbsp;Capped Cross, Fabric (SD5-20)</b></p></div><p><br class="figure-break"></p><p><span class="bold"><strong>Dampers and Static Regain Devices.</strong></span> These fittings are used to address multiple objectives. The fittings offer engineered resistance to balance airflow in multiple runs and branches, reduce turbulence, reduce inflation pop, reduce noise, reduce movement from abrupt start-ups, and balance static regain. Locate flow devices at (1) inlet collars, (2) one-third point of a straight section, and (3) after take-offs and elbows. A flow device at the inlet collar reduces fluttering due to turbulent airflow entering the air dispersion system. At the first zipper, the flow device reduces the force of initial inflation and reduces &ldquo;pop;&rdquo; a fabric tensioning system can also eliminate any movement, deflation, or noise due to the HVAC system cycling on and off. Straightening out velocity profiles also reduces wear in a fabric duct system. Examples of dampers and static regain devices are shown in <a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig23" title="Figure&nbsp;23.&nbsp;Fabric Adjustable Flow Devices">Figure 23</a>.</p>
            </div><div class="section" title="&nbsp;Sizing"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect46"></a>&nbsp;Sizing</h3></div></div></div><p><span class="bold"><strong>Cylindrical Air Dispersion Systems.</strong></span> The recommended design velocity is <span>8.1 m/s</span> for a system without fittings, and <span>7.1 m/s</span> for a system with fittings. Use lower velocity <span>(5.1 to 6.1 m/s)</span> for noise sensitive areas. If the diameter is too large, design the system for multiple runs.</p><p><span class="bold"><strong>Half Circle (D-Shape) Air Dispersion Systems.</strong></span></p><p>D-shape air dispersion systems should be sized so that the fabric duct velocity does not exceed the rigid supply duct velocity. The maximum velocity for a straight run is <span>5.1 m/s</span>. For a system with a fitting, the recommended velocity is <span>4.1 m/s</span>. A lower inlet velocity to the fabric duct reduces stress and noise.</p><p>Flow can be any split (e.g., for a top inlet in the middle, split is 50/50; for a top inlet a third of the distance from one end, split is 33/67), including flow from the end. The D-shape diameters and the duct diameters are good for a split to 38 to 62%. For a greater split, the inlet duct diameter needs to be reduced so the branch duct velocity does not exceed the design inlet duct velocity <span>(4.1 or 5.1 m/s)</span>.</p></div><div class="section" title="&nbsp;Design Procedure">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect47"></a>&nbsp;Design Procedure</h3></div></div></div><p>To design air dispersion systems follow the steps below:</p><div class="procedure">
                    <ol class="procedure" type="1">
                        <li class="step" title="Step 1"><p><span class="bold"><strong>Step 1.</strong></span> Lay out the system. Keep as simple as possible.</p></li>
                        <li class="step" title="Step 2"><p><span class="bold"><strong>Step 2.</strong></span> Given the system airflow requirement, determine the fabric duct size.</p></li>
                        <li class="step" title="Step 3"><p><span class="bold"><strong>Step 3.</strong></span> Assuming an inlet static pressure (ISP) to each section of the air dispersion system, calculate the average static pressure.</p></li>
                        <li class="step" title="Step 4">
                            <p>
                                <span class="bold"><strong>Step 4.</strong></span> In each section, use <a class="link" href="a19_ch58_si.aspx#A19_Ch58_eq12" title="Equation (12)">Equation (12)</a>, and use the DFDB (ASHRAE 2017a) to calculate &#916;<span class="italic">p<sub>tx</sub></span>. <a class="link" href="a19_ch58_si.aspx#A19_Ch58_eq12" title="Equation (12)">Equation (12)</a> is an empirical equation based on experience gained by air dispersion system designers. Leverette et al. (2014) state that this equation is approximately correct. Most often, the ISP to the air dispersion system is approximately <span>125 Pa</span>.
                            </p><div class="equation">
                                <table class="equation">
                                    <tr>
                                        <td class="EquationLeftColumn">
                                            <a name="A19_Ch58_eq12"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\A58_eq012.jpg"></div></div>
                                        </td>
                                        <td class="EquationRightColumn"><p class="title"><b>(12)</b></p></td>
                                    </tr>
                                </table>
                            </div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist">
    <tr><td><span class="italic">p<sub>sx,avg</sub></span> </td>
        <td>=</td>
        <td> average static pressure in section <span class="italic">x</span>, <span>Pa</span></td>
     </tr>
    <tr><td><span class="italic">p<sub>sx</sub></span></td>
        <td>=</td>
        <td> ISP to section <span class="italic">x</span>, <span>Pa</span></td>
      </tr>
    <tr><td><span class="italic">p<sub>vx</sub></span> </td>
        <td>=</td>
        <td> inlet velocity pressure to section <span class="italic">x</span>, <span>Pa</span></td>
       </tr>
    <tr><td>&#916;<span class="italic">p<sub>tx</sub></span> </td>
        <td>=</td>
        <td>total pressure loss of section <span class="italic">x</span>, <span>Pa</span></td>
     </tr>
</table><p>The component of total pressure drop &#916;<span class="italic">p<sub>tx</sub></span> of a fabric duct that is dispersing air equally along its length can be estimated using the DFDB (ASHRAE 2017a; fitting CD11-1) and 35% of the duct length, where 35% is an approximation (because typical systems have a constant diameter from inlet to endcap). The absolute roughness for a system with an internal support frame is <span>1.69 mm</span>, and for an unsupported system (no internal frame) is <span>0.11 mm</span> (Kulkarni et al. 2012). These values are based on a <span>368 mm</span> nonporous polyester fabric duct with an acrylic/urethane coating.</p>
                        </li>
                        <li class="step" title="Step 5">
                            <p>
                                <span class="bold"><strong>Step 5.</strong></span> Airflow through porous material of length <span class="italic">L</span> is calculated by <a class="link" href="a19_ch58_si.aspx#A19_Ch58_eq13" title="Equation (13)">Equation (13)</a>:
                            </p><div class="equation">
                                <table class="equation">
                                    <tr>
                                        <td class="EquationLeftColumn">
                                            <a name="A19_Ch58_eq13"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\A58_eq013.jpg"></div></div>
                                        </td>
                                        <td class="EquationRightColumn"><p class="title"><b>(13)</b></p></td>
                                    </tr>
                                </table>
                            </div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist">
    <tr><td><span class="italic">Q<sub>material</sub></span> </td>
        <td>=</td>
        <td>airflow diffused through porous material, <span>L/s</span></td>
                            </tr>
    <tr><td><span class="italic">D</span> </td>
        <td>=</td>
        <td> system duct diameter, <span>mm</span></td>
                            </tr>
    <tr><td><span class="italic">P&#772;</span> </td>
        <td>=</td>
        <td> material porosity, <span>L/s per m<sup>2</sup> at 125 Pa</span></td>
                            </tr>
    <tr><td><span class="italic">L</span> </td>
        <td>=</td>
        <td> length of system duct, <span>m</span></td>
                            </tr>
    <tr><td><span class="italic">p<sub>sx,avg</sub></span> </td>
        <td>=</td>
        <td> average static pressure in section <span class="italic">x</span>, <span>Pa</span></td>
                            </tr>
    <tr><td><span class="italic">K</span><sub>1</sub> </td>
        <td>=</td>
        <td> <span>1000</span></td>
                            </tr>
    <tr><td><span class="italic">K</span><sub>2</sub> </td>
        <td>=</td>
        <td> reference SP, <span>125</span></td>
                            </tr>
</table>
                        </li>
                        <li class="step" title="Step 6">
                            <p>
                                <span class="bold"><strong>Step 6.</strong></span> Calculate the airflow required though the fabric duct outlets (vents or orifices):
                            </p><div class="equation">
                                <table class="equation">
                                    <tr>
                                        <td class="EquationLeftColumn">
                                            <a name="A19_Ch58_eq14"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\A58_eq014.jpg"></div></div>
                                        </td>
                                        <td class="EquationRightColumn"><p class="title"><b>(14)</b></p></td>
                                    </tr>
                                </table>
                            </div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist">
    <tr><td><span class="italic">Q<sub>outlet</sub></span> </td>
        <td>=</td>
        <td> total outlet airflow, <span>L/s</span></td>
                            </tr>
    <tr><td><span class="italic">Q<sub>system</sub></span> </td>
        <td>=</td>
        <td> system airflow, <span>L/s</span></td>
                            </tr>
    <tr><td><span class="italic">Q<sub>material</sub></span></td>
        <td>=</td>
        <td>  airflow through material, <span>L/s</span></td>
                            </tr>
</table>
                        </li>
                        <li class="step" title="Step 7">
                            <p><span class="bold"><strong>Step 7.</strong></span> Determine the length of vent or number of orifices, orientation of outlets (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig24" title="Figure&nbsp;24.&nbsp;Throw: Directional Airflow/Distance">Figure 24</a>), and throw. Typically there is a <span>1.2 m</span> void (no outlets) near the inlet or after any fitting within a system to reduce wear. This is manufacturer dependent. Consider the following when selecting the orientation of air outlets:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>11 and 1, 10 and 2, and 3 and 9 o&rsquo;clock (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig24" title="Figure&nbsp;24.&nbsp;Throw: Directional Airflow/Distance">Figure 24</a>): Primarily chosen for cooling or ventilating, these locations direct the exiting air upward and/or outward from the air dispersion system. Throw should reach the exterior walls or fill the gaps between parallel air dispersion ducts.</p></li><li class="listitem"><p>4 and 8, 5 and 7, and 6 o&rsquo;clock (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig24" title="Figure&nbsp;24.&nbsp;Throw: Directional Airflow/Distance">Figure 24</a>): Primarily chosen for applications with heating, but can also be used for cooling or ventilating, these location direct the exiting air downward and/or outward from the air dispersion system. Throw requirements can be critical in these locations because the air is directed towards the occupied space.</p></li></ul></div><p>
                                Determine throw:
                            </p><div class="equation">
                                <table class="equation">
                                    <tr>
                                        <td class="EquationLeftColumn">
                                            <a name="A19_Ch58_eq15"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\A58_eq015.jpg"></div></div>
                                        </td>
                                        <td class="EquationRightColumn"><p class="title"><b>(15)</b></p></td>
                                    </tr>
                                </table>
                            </div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist">
    <tr><td><span class="italic">T</span> </td>
        <td>=</td>
        <td> required throw, <span>m</span></td>
                            </tr>
    <tr><td><span class="italic">H</span> </td>
        <td>=</td>
        <td> distance between bottom of duct and floor, <span>m</span></td>
                            </tr>
    <tr><td><span class="italic">K<sub>T</sub></span> </td>
        <td>=</td>
        <td> <span>1.8</span></td>
                            </tr>
    <tr><td><span class="italic">K</span><sub>5</sub></td>
        <td>=</td>
        <td>  2.0 for 4 and 8 o&rsquo;clock</td>
                            </tr>
    
</table><p style="padding-left:121px">1.15 for 5 and 7 o&rsquo;clock</p> <p style="padding-left:121px">1.0 for 6 o&rsquo;clock</p><p>For linear vent outlets, select vent size using manufacturer data. Terminal velocity is the maximum airstream velocity at end of throw.</p><p>For orifice outlets, select orifice diameter using manufacturer data. Terminal velocity is the maximum airstream velocity at end of throw.</p>
                        </li>
                    </ol>
                </div><p>
                </p><div class="figure"><a name="A19_Ch58_fig23"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f23.jpg" alt="Fabric Adjustable Flow Devices"></div></div><p class="title"><b>Figure&nbsp;23.&nbsp;Fabric Adjustable Flow Devices</b></p></div><p>
                    <br class="figure-break">
                </p><div class="figure"><a name="A19_Ch58_fig24"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f24.jpg" alt="Throw: Directional Airflow/Distance"></div></div><p class="title"><b>Figure&nbsp;24.&nbsp;Throw: Directional Airflow/Distance</b></p></div><p><br class="figure-break"></p>
            </div><div class="section" title="&nbsp;Operation"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect48"></a>&nbsp;Operation</h3></div></div></div><p><span class="bold"><strong>Filtration.</strong></span> It is essential to filter incoming air before it reaches the textile air dispersion system. An efficient filtration system means less cleaning, resulting in a longer product life. Higher filtration (MERV 5) is recommended for low velocity outlets (porous fabric and microperforations). Textile air distribution systems are launderable.</p><p><span class="bold"><strong>Pressure Required for Inflation.</strong></span> For proper inflation, the static pressure at the inlet to a fabric air distribution system should be no less than 1.3&times; the inlet velocity pressure.</p></div>
        </div><div class="section" title="6.&nbsp;AIR TERMINAL UNITS (ATUS)">
            <div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="A19_Ch58_sect49"></a>6.&nbsp;AIR TERMINAL UNITS (ATUS)</h2></div></div></div><div class="section" title="&nbsp;Principles of Operation"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect50"></a>&nbsp;Principles of Operation</h3></div></div></div><p><span class="bold"><strong>Single-Duct ATUs.</strong></span> Single-duct ATUs are used to regulate airflow to a conditioned space. Primary air is ducted from an air handler. The basic single-duct unit consists of an airflow regulator and may also include an actuator, an airflow-measuring device, selected controls, and heating coils.</p><p>Single-duct ATUs can be applied to pressure-dependent or -independent systems. <span class="bold"><strong>Pressure-dependent</strong></span> units consist, at minimum, of an airflow regulator, thermostat, and actuator. The thermostat dictates the damper position based on room demand, which is independent of system pressure. Using pressure-dependent ATUs can cause system pressure fluctuation, which must be considered. Current ventilation requirements may preclude the use of pressure-dependent ATUs.</p><p><span class="bold"><strong>Pressure-independent</strong></span> units consist of, at minimum, an airflow regulator, airflow measuring device, controller, room sensor, and actuator. This is a closed-loop control system that measures and regulates airflow based on room demand. Pressure-independent ATUs allow a minimum airflow set point to be established to enable proper ventilation to the zone.</p><p>Pressure-independent single-duct ATUs can be used for constant- or variable-volume applications. Variable-volume applications often include controls that limit maximum and minimum airflow set points determined by load, acoustical, and zone ventilation requirements.</p><p><span class="bold"><strong>Dual-Duct ATUs.</strong></span> Dual-duct ATUs function similarly to single-duct terminals but are composed of two sets of airflow regulators merging two airstreams into a single mixed airstream. These are typically used to mix cold and hot primary air ducts to a single warm discharge air duct.</p><p><span class="bold"><strong>Fan-Powered ATUs. Series</strong></span> fan-powered ATUs have a continuously operating fan during occupied mode, supplying either a constant or variable volume of air to the space, and they are typically installed in the ceiling plenum. Primary air is ducted from an air handler. Induction air is either from the ceiling plenum or ducted from the space. The fan and damper are aligned so that all primary air and all induced air independently enter the mixing section and go through the fan to be delivered to the space. The mixing space is between the VAV air valve and the fan.</p><p><span class="bold"><strong>Parallel</strong></span> ATUs have an intermittently operating fan and are typically installed in the ceiling plenum. Primary air is ducted from an air handler and flows directly to the zone in a variable-volume cooling mode. Fan air is induced from the ceiling plenum or may be ducted from the space. The fan should run in heating and dead-band mode. In dead band and heating mode, the supply air is a combination of primary and induced air. The fan and damper are arranged so that all induced air enters the fan, and primary air bypasses the fan. Any mixing of primary air with the induced plenum air occurs on the discharge side of the fan. A backdraft damper inhibits air from exiting the unit through the fan when it is not running.</p><p>Fan-powered ATUs applied with underfloor air distribution systems differ from conventional overhead systems in that the ATUs are mounted in a supply air plenum rather than a return air plenum. The ASHRAE UFAD Guide (2013) addresses these ATUs in detail.</p><p><span class="bold"><strong>DOAS ATUs.</strong></span> Sometimes ATUs may be used in conjunction with dedicated outdoor air systems (DOAS) to provide ventilation air to individual zones. The ATUs could be single-duct VAV, dual-duct, or fan-powered. Single ATUs can work in parallel with sensible cooling devices (e.g., passive chilled beams) to handle latent loads and meet ventilation requirements. Dual-duct ATUs can blend ventilation air with conditioned building air to meet ventilation requirements. Series fan-powered ATUs with a ventilation air inlet can blend ventilation air, conditioned building air, and plenum return air to meet ventilation requirements. Series-fan-powered ATUs designed with chilled-water coils at the induction inlets are specifically designed to work with DOAS applications. These are called fan-powered chilled-water terminal units. The entering chilled-water temperature should be warm enough to preclude latent work at the ATU. The entire latent load is typically satisfied by an outdoor air handler providing preconditioned air to the fan-powered chilled-water ATU.</p></div><div class="section" title="&nbsp;Benefits and Limitations"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect51"></a>&nbsp;Benefits and Limitations</h3></div></div></div><p><span class="bold"><strong>Single-Duct ATUs.</strong></span> <span class="italic">Benefits</span>: Typically produce very low sound levels and can be used for both VAV and CV applications. With the addition of an inlet-mounted thermistor, these units can also provide VAV heating and cooling from a central air handler.</p><p><span class="italic">Limitations</span>: The central air handler must provide adequate inlet static pressure to supply air to the box, overcome any pressure drop of the unit and any integral coils, and move air to the zone. Any heating coils integral to the unit must be treated as reheat. Only remote heating devices located in the occupied space such as finned-tube elements or radiant panels that could be operated by unit controls would be treated as heat.</p><p><span class="bold"><strong>Dual-Duct ATUs.</strong></span> <span class="italic">Benefits</span>: Allow centralized heating and cooling in the facility. They can provide very high comfort at relatively low sound levels.</p><p><span class="italic">Limitations</span>: Dual-duct systems generally have higher initial costs and operating costs.</p><p><span class="bold"><strong>Series Fan-Powered ATUs.</strong></span> <span class="bold_italic">Benefits:</span> Make use of free heat in the form of return air for reduced heating requirement. Typically provide constant air motion and low noise levels in the zone for improved air circulation and occupant comfort. The constant fan operation recirculates return air from the plenum, returning unvitiated air and reducing outdoor air requirements. Low inlet static pressure requirements can reduce fan energy at the air handler. Energy savings can be maximized with electronically commutated motor (ECM), reducing the amount of plenum air sent to the occupied space during cooling and nearly eliminating motor heat in the supply air stream. Unit fan allows night setback heating capability on a zone-by-zone basis without need <span>too</span> operate the air handler during unoccupied mode.</p><p><span class="bold_italic">Limitations:</span> Some states still allow PSC motors to be used. Such applications send excess plenum heat to the space in cooling. PSC motors are not efficiently modulated and are difficult to control when attempting to track part-load conditions.</p><p><span class="bold"><strong>Parallel Fan-Powered ATUs.</strong></span> <span class="italic">Benefits.</span> Make use of free heat in the form of return air for reduced heating requirement. Fan only runs during heating and dead band modes, and fan is sized to only handle heating airflow. Unit fan allows night setback heating capability on a zone-by-zone basis without need to operate the air handler during unoccupied mode.</p><p><span class="italic">Limitations</span>: VAV turndown must be considered when selecting diffusers. Sudden changes in airflow cause noticeable changes in sound levels in the space, which is generally annoying to occupants. Casing air leakage during cooling severely affects overall efficiency of these units and measurably limits the amount of heat to be reclaimed in the ceiling plenum.</p><p><span class="bold"><strong>Fan-Powered Chilled-Water ATUs with Sensible Cooling Coils.</strong></span> <span class="italic">Benefits</span>: Make use of free heat in the form of return air for reduced heating requirement. Typically provides constant air motion and sound level in the zone for improved air circulation and occupant comfort. Low inlet static pressure requirements can reduce fan energy at the air handler or DOAS. DOAS allows for reduced ventilation air volumes. Energy savings can be maximized with ECMs. Unit fan allows night setback heating and cooling capability on a zone-by-zone basis without need to operate the air handler or DOAS during unoccupied mode. These units control ventilation, temperature, humidity levels, and sound; replace interior air handlers; and provide metered dry outdoor air, sensible cooling, plenum air, and sensible heat as needed as occupied-space loads change.</p><p><span class="italic">Limitations</span>: Units must be selected and operated to keep local cooling 100% sensible. Units should not be allowed to condense water on the coils.</p></div><div class="section" title="&nbsp;Selection Considerations"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect52"></a>&nbsp;Selection Considerations</h3></div></div></div><p><span class="bold"><strong>Sizing ATUs.</strong></span> For primary air inlets, select an inlet size that meets the minimum and maximum airflows desired from the recommended primary airflow range table in the manufacturer&rsquo;s catalog. Selecting terminals near the top of their range increases velocity, sound, and air handler fan energy. Oversizing single-duct terminals reduces control accuracy and stability, and may result in higher sound levels. Transducer fidelity at the low end varies by manufacturer and must be considered in combination with the airflow sensor signal at the minimum airflow rate when selecting an inlet size. To maximize performance, size the terminal&rsquo;s maximum airflow limit for 70 to 85% of its rated capacity (approximately <span>10 m/s</span>) in accordance with the catalog recommendations. For accurate control, the minimum setting guideline should not be lower than <span>2 m/s</span> inlet neck velocity for units using inlet velocity sensors. Other minimum guidelines may apply for units with specialty controls.</p><p>Select terminals based on recommended air volume ranges. A pressure-independent terminal&rsquo;s main feature is its ability to accept factory-recommended minimum and maximum airflow limits that correspond to the designer&rsquo;s space load and ventilation requirements for a given zone. A common misconception is that oversizing a terminal makes the unit&rsquo;s operation quieter. In reality, the oversized terminal damper must operate in a near-closed condition most of the time, which may actually increase noise levels to the space. Control accuracy may suffer because the terminal is only using a fraction of its total damper travel or stroke. In addition, the low inlet velocities may be insufficient to produce a reliable signal for the velocity pressure measuring device and reset controller. This means minimum settings may not hold, with a resultant loss of control accuracy and undesirable hunting.</p><p>Oversizing the discharge duct may create low static conditions, requiring the fan to operate outside its recommended operating range.</p><p>Oversizing terminals with electric heat can lead to insufficient total pressure, which can occasionally trip the airflow safety switch.</p><p><span class="bold"><strong>Environmental Factors.</strong></span> Environmental factors play an important role in system selection. They include the climate and air conditions both indoors and outdoors. They also include legislative requirements such as outdoor air ventilation rates and local building codes. When high ventilation rates are required, such as in critical hospital spaces and clean rooms, reheat is often required to maintain human comfort. Fan-powered ATUs are usually used in noncritical spaces where the thermal load changes significantly and heating is required. Single-duct ATUs are frequently applied in the interior, where the thermal load is normally stable.</p><p><span class="bold"><strong>Building Use.</strong></span> Before specifying equipment types, the designer must consider the building&rsquo;s intended use. Office buildings with daily operational schedules frequently use fan-powered ATUs. Usually, fan-powered ATUs with auxiliary heaters (supplementary heat) are used in perimeter zones; these units allow the greatest flexibility for individual zones while also allowing the central system to be turned off during unoccupied periods. During unoccupied periods, the fan-powered ATUs maintain the minimum or setback temperature levels without the help of the central air-conditioning equipment.</p><p>In institutional, medical, or campus buildings, systems that provide pressurization differences between interior areas may be required.</p><p>Buildings with centralized heating and cooling plants sometimes use dual-duct ATUs.</p><p><span class="bold"><strong>Building Size.</strong></span> In large buildings, central air handlers deliver large quantities of air to many zones with different needs. Interior zones may not require heat; therefore, they may be served either by single duct ATUs with no heat, or with reheat or fan-powered ATUs with no heat or with supplemental heat. Unless the building is located in a tropical climate, the perimeter zones require heat, typically electric or hot water. These are usually included with the ATUs, but sometimes separate heating systems are used (such as baseboard heat). The static pressure in the ducts should be lowered to the minimum pressure in accordance with ASHRAE <span class="italic">Standard</span> 90.1, which sets at least one VAV damper to near full open. Interior zones in these buildings can use fan-powered ATUs to keep the static pressure low. Buildings with parallel-type fan-powered ATUs usually use single-duct ATUs in the interior zones and require higher system static pressures.</p><p>In small buildings, such as shopping malls and other low-rise buildings where each tenant area is small, it is common to use small packaged air conditioners. If ATUs are used on these systems, single-duct or bypass units are usually selected. A variation of this system, variable-volume variable-temperature (VVT), uses pressure-dependent single-duct units with a main bypass air valve in the supply duct. The bypass damper is regulated by static pressure in the supply duct. A near constant pressure can be maintained, allowing the packaged units to operate at constant volume and the individual zones to be pressure-dependent VAV.</p><p><span class="bold"><strong>Building Controls.</strong></span> The type of control system depends somewhat on the size and type of building.</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p><span class="bold"><strong>Electric</strong></span> controls are pressure dependent where the air valve responds to a single control input. For example, the thermostat sends a signal to the air valve to open or close based solely on room sensible temperature.</p></li><li class="listitem"><p><span class="bold"><strong>Pneumatic</strong></span> controls are usually used for building renovation or expansion where the base building already has a pneumatic system installed. They can be pressure dependent or independent. They require regular system maintenance and may need to be periodically rebalanced.</p></li><li class="listitem"><p><span class="bold"><strong>Analog</strong></span> controls are often applied to smaller buildings that do not have a building automation system. Typically, these controls do not communicate with other zones or other equipment in the building.</p></li><li class="listitem"><p><span class="bold"><strong>Digital</strong></span> controls are typically used on buildings that have a building automation system. These controls provide individual zone control and communication to the building management system.</p></li></ul></div><p><span class="bold"><strong>Cost Factors.</strong></span> Consider costs before finalizing system selection. Installation, operation, and maintenance all contribute to total cost. Often, one of these costs overrides the others. Electric heaters usually have a lower installed cost than hot-water coils, but they may have a higher operating cost. Research local utility rates and building codes to arrive at the correct decision before making the final selection.</p><p><span class="bold"><strong>Acoustical Considerations.</strong></span> ATUs and room air distribution devices are typical sound sources. However, they are not the only equipment affecting room acoustics. See <a class="link" href="../A19_Ch49/a19_ch49_si.aspx" title="CHAPTER&nbsp;49&nbsp;NOISE AND VIBRATION CONTROL">Chapter 49</a> of this volume, Chapter 4 of ASHRAE (2017b), AHRI <span class="italic">Standard</span> 885, and other standards for guidance on space acoustics. Broadcast studios, theaters, libraries, and other acoustically sensitive applications require careful consideration, because equipment selection and location are important. Radio-frequency interference (RFI) and electromagnetic interference (EMI) should also be considered when designing broadcast studios.</p><p>Sound levels are affected by primary air valve and/or fan-generated sound. The maximum sound generated by a given primary air valve size is determined by the difference between the highest inlet static pressure and external static pressure at the design cooling airflow for a non-fan-powered ATU and parallel fan-powered ATUs. For series fan-powered ATUs, the highest air valve sound level usually occurs at the highest inlet static pressure; however, the fan usually sets the room noise levels for series ATUs. To determine fan noise levels, fan airflow (adjusted within its range by the speed controller) and external static pressure conditions are required.</p><p>Acoustical performance data are presented in formats for both the parallel and series ATUs, because their sequence of operation differs. With a parallel ATU, air valve and fan operation are evaluated separately. With a series ATU, air valve and fan are evaluated together. Series fan-powered ATU sound levels are more consistent compared to ambient background sound levels than those of the parallel fan-powered ATU, which has a cycling fan.</p><p>From the performance data, determine the sound power levels and predicted room noise criteria for discharge and radiated paths under the appropriate operating conditions. Use care, because some published room noise criteria are based on certain path attenuation assumptions that may not correspond to specific applications. To minimize these differences, AHRI <span class="italic">Standard</span> 885, Appendix E, provides specific values to apply to sound power levels for NC calculations. These may not match any specific space, but yield comparable NC values between different manufacturers. For a complete description of these processes, see AHRI <span class="italic">Standard</span> 885 and Chapter 4 in ASHRAE (2017). Both of these sources provide guides to apply specific attenuation values for a specific space to predict actual room noise criteria. However, the attenuation values depend on the room furnishing and finish, as well as the sound power levels generated by the ATU.</p><p>It is necessary for the architect and the engineer to recognize all factors in the building specifications that affect sound attenuation. This is necessary to properly evaluate the room noise criteria and ensure the finished levels do not exceed the design goal in the occupied space. An ideal specification identifies maximum allowed discharge and radiated sound power by octave band, rather than just catalog based NC values.</p><p>A sound-sensitive occupied space (e.g., conference room, private office, music studio, concert hall, classroom) may require more discharge sound attenuation than less sound-sensitive spaces. Usually some internal lining in the discharge duct can accomplish this. Occasionally, a discharge attenuator or silencer may be attached to the ATU. Care must be taken to not increase the discharge pressure enough to increase fan speed, generating additional noise that may be greater than the attenuated value.</p></div><div class="section" title="&nbsp;Installation and Operational Considerations"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect53"></a>&nbsp;Installation and Operational Considerations</h3></div></div></div><p><span class="bold"><strong>Space Restrictions.</strong></span> During design, try to ensure that terminals are located for ease of installation, optimum performance, and maintenance accessibility.</p><p><span class="bold"><strong>Optimizing Inlet Conditions.</strong></span></p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>The type of duct and its approach may have a large and adverse impact on both pressure drop and control accuracy. Although multipoint velocity pressure measuring devices can compensate to a large degree, good design practice should always prevail. Wherever possible, a straight duct inlet connection with a minimum length of three duct diameters and the same internal diameter as the inlet should be provided. Flex duct runouts at the ATU inlets are generally good attenuators.</p></li><li class="listitem"><p>Terminal collars are undersized to suit nominal ductwork dimensions. The inlet duct slips over the terminal inlet collar and is fastened and sealed in accordance with job specifications. Never insert a duct inside the inlet collar, or control calibration will be adversely affected.</p></li><li class="listitem"><p>Sometimes space restrictions make it impossible to provide an ideal inlet condition. In this case, field adjustment of the airflow settings may be required to compensate for error in the flow measurement. Using flow-straightening or velocity equalizing devices (equalizing grids) is recommended after short-radius elbows that are immediately ahead of the terminal and where terminals are unavoidably tapped directly off the main duct. Use of these devices typically increases sound levels.</p></li><li class="listitem"><p>The balancing contractor should validate flow rates as best as possible. See ASHRAE <span class="italic">Standard</span> 111.</p></li></ul></div><p><span class="bold"><strong>Zoning Requirements.</strong></span> Correctly sizing terminals with regard to the physical conditions of the occupied space is vital to ensure acceptable performance. One large terminal serving a space with divided work areas may result in the single thermostat only providing acceptable temperature control for the area where the thermostat is located. The other area(s) served may be too cold or too hot if they have differing space load requirements.</p><p><span class="bold"><strong>Optimizing Discharge Conditions.</strong></span> Poor discharge duct connections may have an adverse effect on pressure drop. Try to avoid installing tees, transitions, and elbows close to the unit discharge. Avoid long runs of flex, and keep short flex runs as straight as possible. Make curves as shallow as possible, and ensure that the entrance condition to diffuser outlet is straight. Discharge ducts should be designed for a maximum velocity of <span>5 m/s</span>. Flex duct runouts at the diffuser inlets are generally a good attenuator.</p><p><span class="bold"><strong>Noncompliance with Local Electrical Codes.</strong></span> Some local jurisdictions have more exacting codes than the minimum requirements of national codes and standards such as the International Code Council&rsquo;s (ICC) <span class="italic">International Building Code<sup>&reg;</sup></span> (IBC). One example is the primary fusing required of the power circuit in some areas.</p><p><span class="bold"><strong>Power Source Compatibility.</strong></span> Terminals with an electrical power supply (e.g., fan-powered terminals, single-duct terminals with electric heat) should be checked for compatibility with source. Voltage, phase, and frequency must match. Where motor voltage differs, the single-phase voltage requirement may have to be tapped from a three-phase power source.</p><p><span class="bold"><strong>Fan Interlocks.</strong></span> Typically, series fan-powered ATUs are designed to run continuously. Usually, they are energized only during occupied periods or when needed for emergency heating during unoccupied periods. Use care to interlock the unit fan with building&rsquo;s air handlers to ensure that the ATU fans start during occupied periods. Series-unit fans should be started prior to the air handler to prevent backflow into the plenum and backward rotation of the fan.</p><p><span class="bold"><strong>Fan Shift in Fan-Powered ATUs.</strong></span> Before adjusting the fan, the possibility of fan shift must be considered. This occurs when the blower is subjected to variations in pressure or airflow patterns. As the primary airflow changes, pressure drop and changes in local jets may cause the fan to shift its performance as it rides the fan curve. Consequences vary from building to building and zone to zone. Noise levels may change greatly as the volume changes, and this may be annoying. Design ventilation rates can also vary, sometimes by more than 20%. This can be aggravated by undersizing the ATU.</p><p><span class="bold"><strong>Avoiding Excessive Air Temperature Rise.</strong></span> ATUs with electric or hot-water reheat coils should be designed to satisfy load conditions, but attention should be paid to the temperature differential &#916;<span class="italic">t</span> between the supply air temperature and room air temperature. Hart and Int-Hoyt (1980) and Lorch and Straub (1983) recommend a maximum &#916;<span class="italic">t</span> of <span>8.5 K</span> to avoid possible stratification when heating from overhead caused by the excessive buoyancy of the warm air. This ensures good room mixing and temperature equalization. Exceeding a &#916;<span class="italic">t</span> of <span>8.5 K</span> requires an increase of 25% in the ventilation air per ASHRAE <span class="italic">Standard</span> 62.1. Absolute maximum discharge air temperature is <span>49&deg;C</span>. Although this temperature will probably keep the equipment on line, it will not provide comfortable temperatures in the space.</p><p><span class="bold"><strong>Correctly Supporting Terminals.</strong></span> Although the basic single-duct terminal is light enough that it usually can be supported by the ductwork in which it is installed, these units should be independently supported. When accessory modules such as heating coils, attenuators, or multiple-outlet plenums are included, the assembly must be supported independently. Larger terminals such as fan-powered ATUs should always be independently supported, secured to building structure, and may require isolation mounting. Be careful not to block access panels with straps, thread rods, or trapeze supports. Be sure to comply with all building and local codes regarding seismic restraints (see <a class="link" href="../A19_Ch56/a19_ch56_si.aspx" title="CHAPTER&nbsp;56&nbsp;SEISMIC- AND WIND-RESISTANT DESIGN">Chapter 56</a>).</p><p><span class="bold"><strong>Minimizing Duct Leakage.</strong></span> To prevent excess air leakage and minimize energy waste, all joints should be sealed with a UL-approved duct sealer. Most leakage can be avoided by practicing good fabrication and installation techniques, particularly upstream of the terminal, which may be required to hold significantly higher pressures than downstream of the terminal.</p><p><span class="bold"><strong>Acoustic Design and Installation.</strong></span> To help ensure an acceptable room noise level in the occupied space, engineers can minimize the sound contribution of air terminals by taking into account the following precautions:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Avoid locating terminals near return air openings or light fixtures to decrease the potential of direct paths for radiated sound to enter the space without the benefit of ceiling attenuation.</p></li><li class="listitem"><p>To avoid possible aerodynamic noise, keep airflow velocities below <span>5 m/s</span> in branch ducts, and below <span>4 m/s</span> in runouts to air outlet devices.</p></li><li class="listitem"><p>Design systems to operate at low (minimum) supply static pressure at the primary air inlet. This reduces the generated sound level, provides more energy-efficient operation, and allows the central fan to be downsized. Excessive static pressure generates noise.</p></li><li class="listitem"><p>Use of metal ducts before the inlet can reduce breakout noise from the air valve. Between the ATU and the air outlet, flexible duct can be more effective than lined duct at reducing ATU noise. Flexible duct can also generate sound if bends or sagging are present. Sometimes, flexible couplers can reduce vibration passed from the ATU to the duct connections.</p></li><li class="listitem"><p>Select air valves in ATUs to operate at or below <span>10 m/s</span> or less. Larger inlets reduce velocity (and therefore noise) in low-pressure applications, but may increase noise in higher-pressure applications. For fan-powered ATUs, lower fan speeds generally produce lower sound levels, but care must be taken to ensure that the minimum airflows are met. Sound emissions are sometimes lower when fan-speed controllers are used to reduce fan rotational speed rather than using mechanical dampers to restrict airflow. AC induction motors can generate pure tones that are unacceptable when thyristor controls are used. Mechanical dampers will not reduce fan rotational speeds or sound levels when applied to ECMs.</p></li><li class="listitem"><p>When required, locate terminals above noncritical areas that are less sensitive to noise, such as corridors, copy rooms, or storage/file rooms. This isolates critical areas from potential radiated noise. Locating fan-powered series ATUs closer to the mechanical room increases the amount of heat and unvitiated air that can be reclaimed.</p></li><li class="listitem"><p>Locate terminals in the largest ceiling plenum space available to maximize radiated noise reduction. Install ATUs at the highest practical point above ceiling to optimize radiated sound dissipation.</p></li><li class="listitem"><p>When required, locate ATUs to allow use of lined discharge ductwork to help attenuate discharge sound.</p></li><li class="listitem"><p>In large spaces, consider using a larger number of smaller air outlets to minimize outlet-generated sound.</p></li><li class="listitem"><p>Insulated flexible duct on diffuser runouts reduces room noise levels.</p></li><li class="listitem"><p>Using ceilings with a high sound transmission loss classification helps reduce radiated sound.</p></li></ul></div></div><div class="section" title="&nbsp;Maintenance and Accessibility."><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect54"></a>&nbsp;Maintenance and Accessibility.</h3></div></div></div><p><span class="italic">Typical Applications.</span> Terminal units are typically not easily accessible after building occupation; they should be selected and located with consideration for required maintenance. Review the applicable building codes (e.g., ICC [2009]) for required access. Fan-powered ATUs do not require filters, per section 307.2 of International Code Council&rsquo;s (ICC) <span class="italic">International Mechanical Code<sup>&reg;</sup></span> (ICC 2018) and ASHRAE <span class="italic">Standard</span> 62.1. Many fan-powered terminals are manufactured with construction filters that must be removed after construction is complete and are not suggested to be replaced.</p><p><span class="italic">Critical Environments.</span> Some applications, such as cleanrooms and operating theaters, require high levels of reliability from ATUs because of the difficulty and cost associated with servicing or maintaining the equipment. In a cleanroom, for example, if the ceiling must be opened, the space may require disinfection before it can be used again. Associated costs might include lost production time as well as the cost for wipedown and/or disinfecting the room and/or equipment. In cases like these, consider locating the equipment outside of the clean space or using highly reliable, very-low-maintenance, very basic equipment and controls. ATUs may require access to internal components for cleaning in the case of contamination.</p></div><div class="section" title="&nbsp;Control of Fan-Powered ATUs"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect55"></a>&nbsp;Control of Fan-Powered ATUs</h3></div></div></div><div class="section" title="&nbsp;Fan Airflow Control of Fan-Powered Terminal Units"><div class="titlepage"><div><div><h4 class="title"><a name="A19_Ch58_sect56"></a>&nbsp;Fan Airflow Control of Fan-Powered Terminal Units</h4></div></div></div><p>Fan-powered ATUs nearly always use single-phase motors, either electronically commutated motors (ECMs), permanent split capacitor (PSC) motors with electronic fan speed control (sometimes called <span class="bold"><strong>wave choppers</strong></span>, <span class="bold"><strong>thyristor controllers</strong></span>, or <span class="bold"><strong>silicon-controlled rectifiers [SCRs]</strong></span>), or PSC motors with three-speed switches combined with electronic fan speed control.</p><p><span class="bold"><strong>Electronically Commutated Motor (ECM).</strong></span> Currently, ASHRAE <span class="italic">Standard</span> 90.1 and ICC&rsquo;s 2018 <span class="italic">International Energy Conservation Code<sup>&reg;</sup></span> (IECC) require ECMs in fan-powered ATUs. ECMs provide superior controllability. They can be pressure-independent devices that calculate airflow, and can respond to a signal from a local controller or a remote signal from the building management system (BMS).</p><p><span class="bold"><strong>Electronic Fan Speed Control (PSC Motors).</strong></span> Electronic fan speed controls use a thyristor to adjust the fan&rsquo;s electrical input ac voltage. This is called <span class="bold"><strong>phase proportioning</strong></span> or <span class="bold"><strong>wave chopping</strong></span>. Some units may suffer from large changes in amp draw that significantly affect the motor efficiency and operating characteristics. The PSC motor is a pressure-dependent device with a single setting.</p></div><div class="section" title="&nbsp;ECM versus PSC in Parallel and Series Fan-Powered ATUs"><div class="titlepage"><div><div><h4 class="title"><a name="A19_Ch58_sect57"></a>&nbsp;ECM versus PSC in Parallel and Series Fan-Powered ATUs</h4></div></div></div><p>ECMs provide significant energy savings over PSC motors, especially in part-load conditions (Edmondson et al. 2011). The part-load savings are primarily achieved by reducing airflow and taking advantage of the increased fan efficiency at below-design airflows. PSC motors have a limited amount of turndown available, but they also lose efficiency at or sometimes above the savings that can be achieved by the blowers. ECMs have a very small decrease in efficiency when they are operating at reduced speeds, and consequently they allow for nearly all of the improved blower efficiency to be captured in the operating system costs. PSC motor inefficiency manifests itself in the motor heat that is added to the supply air. Generally, PSC motors in fan-powered VAV ATUs can add <span>0.6 to 1.7 K</span> to the airstream (Davis et al. 2007).</p><p><span class="bold"><strong>Nameplate Ratings.</strong></span> UL <span class="italic">Standard</span> 1995 covers fan-powered ATU nameplate ratings. This standard relates to equipment manufacturers and not field issues (which are covered in international and local codes). Nameplate ratings on the unit usually do not match the nameplate ratings on the motor. Amperage can be above or below the motor nameplate. Differences between the motor label and the unit label may be significant in some cases. Refer to the unit nameplate ratings and not the motor nameplate ratings when determining supply circuit requirements. These ratings are set at the safest possible condition. Static pressure and set points vary on each unit, so performance may not match what is on the unit nameplate.</p><p><span class="italic">Series</span>. At typical design airflows, the ECM uses about 70% less energy than the PSC (Edmondson et al. 2011). At reduced airflows during part-load conditions, the overall energy savings is greater. Additionally, the reduced plenum air during cooling saves as much or more energy than the motor due to reduced cooling requirements.</p><p><span class="italic">Parallel</span>. Default programming in digital controllers run the fan in the parallel ATU during dead band and heating. Because both conditions can suffer from overcooling in the occupied zone due to cold air supplying the required outdoor airflows, the PSC motor heat is used to augment the heat in the induced air to the zone. If ECMs are used, heat may need to be supplied from some other source to offset the overcooling potential during dead band and short cycling during heating. The heat source may be more efficient than the PSC motor heat generation, but overall energy savings is nearly negated by the motor heat loss.</p></div></div><div class="section" title="&nbsp;Control Strategy"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect58"></a>&nbsp;Control Strategy</h3></div></div></div><p><span class="italic">Series</span>. Most direct digital controllers (DDCs) provide an optional output that may be used for controlling fan airflow by the BMS if an ECM is used. This allows dynamic fan volume control, which may be either modulating or multiple-speed operation from a single-speed motor. The fan must be sized to match the maximum airflow to be supplied to the zone.</p><p>The sequence for <span class="bold"><strong>series constant volume</strong></span> is as follows: the fan runs constantly at maximum design fan airflow during all occupied periods. On a call for cooling, the controls modulate the primary air valve toward maximum airflow, delivering primary air to the mixing chamber. If the fan is set at the same airflow as the primary air at maximum cooling, no air is induced from the plenum. If the fan is at a higher airflow than the primary air (e.g., as in a low-temperature application), air is constantly induced from the plenum.</p><p>As cooling demand decreases, the primary air valve modulates toward minimum airflow, reducing the flow of primary air into the mixing chamber. This increases the volume of warmer induced air into the mixing chamber. The increased percentage of induced plenum air causes the discharge temperature to rise to approach the plenum temperature, taking advantage of recaptured heat.</p><p>On a call for heating, the controls automatically energize the supplemental heat (optional equipment), which can be either electric or hot-water coils. The discharge temperature increases as heat is applied. As the temperature increases in the zone, the sequence reverses.</p><p>For <span class="bold"><strong>series variable volume</strong></span>, the sequence is the same, except that the fan modulates.</p><p>As cooling demand decreases, the primary air valve and the fan modulate toward minimum airflow with the primary air valve reducing airflow more quickly than the fan.</p><p>On a call for heating, the fan modulates toward maximum heating airflow set point. On a further increase in heating demand, the controls energize the supplemental heat (optional equipment), which can be either electric or hot-water coils.</p><p><span class="italic">Parallel</span>. In the heating and dead-band modes, the fan supplies a relatively constant volume of induced air to the space. The fan must be sized to supply the required heating airflow to the zone, which requires overcoming the pressure created in the mixing chamber caused by the inclusion of primary air.</p><p><span class="italic">Parallel Variable-Volume Sequence</span>. On a call for cooling, the controls modulate the air valve toward maximum airflow while the fan is off. Variable-volume, constant-temperature air is then discharged into the space. On a decreasing call for cooling, the sequence reverses.</p><p>In dead band, the controls energize the fan. Fan air and primary air are blended in the mixing chamber on the fan&rsquo;s discharge side. The increased plenum air causes the discharge temperature to rise. Constant-volume, constant-temperature air is delivered to the space.</p><p>On a call for heating, the controls automatically energize the supplemental heat (optional equipment), which can be either electric or hot<span class="strikethrough">-</span>water coils.</p></div><div class="section" title="&nbsp;Energy Consumption"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect59"></a>&nbsp;Energy Consumption</h3></div></div></div><p>Fan-powered VAV ATUs take advantage of typical VAV savings at the air handler and chiller during cooling periods, and even more savings are realized when heating is required. Fan-powered terminals induce warm plenum air from the ceiling and blend it with the primary air at minimum ventilation requirements. This recaptures much of the heat created in the zone and plenum. If additional heating is required, supplemental heat is added to the sequence, thereby complying with ASHRAE <span class="italic">Standard</span> 90.1 during the heating sequence. The unit saves energy by warming blended air, for example, at <span>22&deg;C</span> rather than reheating primary cooled air at <span>13&deg;C</span>, saving the cost of <span>9 K</span> at the heating airflow. According to ASHRAE research project RP-1292 (Davis et al. 2007; Furr et al. 2007), there is very little difference in total building energy use between series and parallel units when both are equipped with permanent split-capacitor (PSC) motors. However, each type of unit consumes that energy in different ways. ASHRAE (2017b) explains these differences in greater detail.</p><p><span class="italic">Series</span>. Series units are designed for very low inlet static pressures. This saves energy at the air handler compared to a parallel unit for a similar zone. RP-1292 identified the PSC motor as the biggest energy user in a series unit (Davis et al. 2007; Furr et al. 2007). The fan energy raises the air temperature across the motor by <span>0.6 to 1.7 K</span>. When modeling energy consumption for this unit, it is important to model the energy consumption and heat generated by the fan motor for both unoccupied and occupied periods (Davis et al. 2007; Furr et al. 2007). This means that total energy use can be reduced if the fan energy is reduced. Using ECMs can significantly increase motor lifetimes and provide significant energy savings. Warm air induced from the plenum at part load conditions increases the cooling requirement because of the increased air temperature in the mixing chamber of the ATU. The combination of motor and plenum heat can equal or exceed the energy consumed by the PSC motor.</p><p>Because the fan cabinet is neutral or negative during operation, the casing leakage does not affect energy consumption of series units. All the primary air injected into the unit is delivered to the occupied zone. This causes ceiling plenum temperatures to be warmer for installations with series units than those with parallel units, and more heat can be reclaimed from the ceiling plenum when the unit is in heating mode.</p><p><span class="italic">Parallel</span>. More energy is required at the air handler in a parallel ATU system due to the higher inlet static pressure requirement. When just one duct path is designated as the critical path for static pressure set point, system pressure (and thus energy usage) can increase compared to a building with series units. However, ASHRAE <span class="italic">Standard</span> 90.1 procedures reset the system static pressure to always drive at least one VAV air valve to its nearly full-open position, making the increased static pressure required for parallel units lesser.</p><p>According to RP-1292, the largest single energy usage is leakage in the parallel unit even with dynamic reset at the air handler (Davis et al. 2007; Furr et al. 2007). Leakage is typically between 5 and 12% of the total primary airflow through the parallel unit, and it is highest at full cooling. This does not account for other casing leakage like seams and penetrations. Thus, parallel units may need to be oversized to cover the total load to the occupied zone. Due to the leakage, ceiling plenums are cooler with parallel units than with series units, reducing or eliminating the amount of free heat that can be reclaimed in heating mode. Per ASHRAE (2017b), casing leakage has been calculated at $1.84/cfm per year. When modeling energy consumption for this unit, it is important to model casing and backdraft damper leakage as well as fan energy consumption for both the ATU and the air handler during operation. Motor heat should also be included in heating mode.</p><p>Because the motor runs in dead band and heating modes, any heat generated by the motor is delivered to the occupied space. Consequently, the motor heat does not significantly affect the total energy consumed by the parallel unit. Because of this, using more efficient motors will not measurably improve the unit&rsquo;s energy consumption.</p></div><div class="section" title="&nbsp;Inlet Static Pressure Requirements"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect60"></a>&nbsp;Inlet Static Pressure Requirements</h3></div></div></div><p><span class="italic">Series</span>. The inlet static pressure is the pressure required to push the conditioned air across the air valve into the mixing section.</p><p><span class="italic">Parallel</span>. The inlet static pressure is the pressure required to push the conditioned air across the damper, through the mixing section, through the discharge duct, and across the diffuser(s) into the space.</p></div><div class="section" title="&nbsp;Sizing Fan-Powered Terminals"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect61"></a>&nbsp;Sizing Fan-Powered Terminals</h3></div></div></div><p>Selection of fan-powered ATUs involves three elements: primary inlet, fan size, and heating coil. Selection of these elements and their interactive effects determine the overall performance of the units.</p><p><span class="bold"><strong>Primary Air Inlet Selection.</strong></span> See the section on Single-Duct Primary Air Inlet Selection. <span class="italic">Note</span>: casing leakage is an important issue for parallel fan-powered ATUs and must be taken into account when determining actual airflow supplied to and from the ATU.</p><p><span class="bold"><strong>Fan Size.</strong></span> Series fan-powered ATUs require the fan to be sized to handle the maximum design airflow. Fan airflow must be at least equal to primary airflow to ensure the mixing chamber in the terminal does not become positively pressurized, resulting in primary air short-circuiting into the ceiling plenum through the induction port(s). The external static pressure requirements are the sum of the ductwork and diffusers at design airflow plus an applicable hot-water coil or electric heater and optional filter, if required. When fan airflow and external static pressure have been determined, select the fan size from the fan curves provided by the manufacturer. Upsizing the fan and operating it at a reduced speed can result in quieter operation, but pay attention to fan stability at very low airflows.</p><p>Parallel fan airflow is determined by calculating the difference between the total discharge design heating airflow and minimum primary airflow. If minimum airflow is zero, then fan airflow is the heating airflow. In most applications of a parallel ATU, a minimum primary airflow is required to meet ventilation requirements. This primary airflow contributes to the total external static pressure experienced by the fan and should be accounted for along with all components, such as heaters, ductwork, diffusers, and optional filters.</p></div><div class="section" title="&nbsp;Heating Coils"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect62"></a>&nbsp;Heating Coils</h3></div></div></div><p>Heating coils on ATUs are generally either electric or hot water coils. Sometimes steam may be used. Electric heaters are always encased for safety. Water coils may or may not be encased.</p><p>Heating coils on single-duct ATUs are located on the discharge where the duct is attached. They are almost always not encased on single duct units and are generally sized to be the same size as the discharge duct. If the ATU is internally lined, the internal diameter of the ATU will be smaller than the coil face area. Multiple outlet plenums or silencers may be mounted downstream of the coil. Sometimes the coils are mounted at the discharge end of the silencers. Access doors may be located upstream and/or downstream of the coils. Heating coils on single-duct ATUs are always reheat coils and must be designed to heat the air from the leaving air temperature at the air handler to the desired entering air temperature at the occupied space. Heating coils are usually either electric or hot water finned tube type.</p><p>Heating coils on series fan-powered ATUs are mounted on the discharge where the duct is attached. If the ATU is properly controlled, these coils provide supplemental heat and not reheat. Water coils may or may not be encased. Discharge ducts may have access doors to allow access to the coil. Coils should be designed to heat the mixed air in the ATU mixing chamber. The mixed air is a blend of the minimum primary airflow and the induced plenum air at the point where the heater is energized.</p><p>Heating coils on parallel fan-powered ATUs may be mounted on the discharge of the unit or at the induction inlet upstream of the fan. Heating coils on the induction port must be sized to heat the fan airflow to a temperature high enough to mix with colder primary air, achieving the required entering air temperature for the occupied space. Coils mounted on the ATU discharge must be sized to heat the blended air from the mixing chamber to the required leaving air temperature. On ATUs with coils on their discharge, discharge ducts may have access doors to allow access to the coil. Coils may or may not be encased.</p><p>Use manufacturers&rsquo; catalog data or ASHRAE (2017b) for details on sizing coils.</p></div><div class="section" title="&nbsp;Additional Fan Guidelines"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect63"></a>&nbsp;Additional Fan Guidelines</h3></div></div></div><p>When selecting a unit for a particular set of conditions, ensure that the air delivery is designed to meet the room&rsquo;s sound criteria and the system&rsquo;s static requirements. Specific sound data are provided by manufacturers for various airflow deliveries for each unit and should be the guiding factor in selecting unit sizes. Avoid selecting equipment near the maximum or minimum of the fan curves. Selecting fans at these points may limit flexibility for future changes. When designing air systems and using fan-powered ATUs, it is important to match the fan air and primary air capacities to the space requirements. Series units require precise adjustment of fan airflow in relation to the primary air to ensure proper discharge air temperatures and to protect against short circuiting of primary air into the plenum.</p></div><div class="section" title="&nbsp;Special Applications"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect64"></a>&nbsp;Special Applications</h3></div></div></div><p><span class="bold"><strong>ATUs for Cold-Air Systems.</strong></span> These systems often involve ice storage and can provide supply air typically colder than <span>9&deg;C</span>, below that supplied by conventional systems. To reduce the chances of condensation on outer surfaces, keep the following in mind:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Select insulating materials to provide adequate thermal protection throughout the cold-air path. Internal and external insulation must be sufficient to prevent any outer exposed surfaces from dropping below the dew-point temperature of the surrounding environment.</p></li><li class="listitem"><p>Single-duct, dual-duct, and parallel fan-powered ATUs have a higher potential for condensation because they handle the coldest air during cooling operation.</p></li><li class="listitem"><p>Series fan-powered ATUs have the lowest potential for condensation because, in most operations, they mix warmer return air with primary air (i.e., air delivered to the ATU through supply duct to satisfy all or part of ventilation, latent, and sensible load). Fan-powered series flow ATUs are sometimes used to mix return air during occupied mode to deliver supply air at a more conventional temperatures to the occupied space. This may help to avoid occupant comfort issues caused by excessive vertical drop from air outlets, and possible condensation at outlet devices.</p></li></ul></div><p>Several other design and operational considerations can also minimize the possibility of condensation and related issues:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Ceiling plenum returns are recommended for cold-air systems. Return air circulating throughout the ceiling plenum can prevent uncontrolled humidity or temperature extremes that can occur in attic spaces of fully ducted systems.</p></li><li class="listitem"><p>To control humidity and prevent condensation problems, it is always good practice to limit outdoor air infiltration. Design and construct buildings to operate under positive pressure, and limit the amount of uncontrolled outdoor air that infiltrates occupied and unoccupied spaces.</p></li><li class="listitem"><p>Cold-air systems should follow start-up procedures that gradually reduce the supply air temperature. This prevents moisture trapped in new construction or previously unoccupied buildings from condensing and possibly causing damage to ceilings and other finished surfaces.</p></li></ul></div><p><span class="bold"><strong>ATU Contamination Considerations.</strong></span> Hospitals, cleanrooms, and laboratories pose special challenges. Protective isolation spaces such as operating rooms, bone marrow transplant patient rooms, AIDS patient areas, and cleanrooms require positively pressurized environments. Infectious isolation spaces such as tuberculosis patient rooms require negatively pressurized environments. See ASHRAE <span class="italic">Standard</span> 170 for details on room pressurization, <a class="link" href="../A19_Ch09/a19_ch09_si.aspx" title="CHAPTER&nbsp;9&nbsp;HEALTH CARE FACILITIES">Chapter 9</a> for specifics on health care requirements, and <a class="link" href="../A19_Ch19/a19_ch19_si.aspx" title="CHAPTER&nbsp;19&nbsp;CLEAN SPACES">Chapter 19</a> for details on clean spaces. Hospital rooms and cleanrooms frequently also require constant high ventilation rates, which tend to favor single- or dual-duct ATUs. Pressure-independent, variable-speed motor technology has led to the development of fan-powered pressurization units.</p><p>To minimize entrainment of fibers into the airstream, either do not use internal insulation or use nonfibrous liners in the ATUs and duct systems. Insulations can be isolated from the airstream by metal, foil, or polymer liners inside silencers and ATUs. All of these liners have different thermal, acoustic, and other physical properties and should be evaluated for each job.</p><p>See Chapter 12 of ASHRAE (2017b) for more information on health care facilities.</p></div><div class="section" title="&nbsp;System Selection">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect65"></a>&nbsp;System Selection</h3></div></div></div><p>Designers have various systems (ATUs and their associated controls) to choose from when designing a building. The owner&rsquo;s needs must be met for installation, application, and cost of operation. The designer must consider performance, capacity, reliability, energy consumption, sustainability, and spatial requirements and restrictions. The following guidelines describe different types of equipment and their general uses, restrictions, and limitations. <a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl7" title="Table&nbsp;7&nbsp;Suitability of Terminal Units for Various Applications">Table 7</a> summarizes the different types of ATUs and their suitability for particular commercial building applications.</p><p>
                </p><div class="Format C">
                    <a name="A19_Ch58_tbl7"></a><p class="title"><b>Table&nbsp;7&nbsp;Suitability of Terminal Units for Various Applications</b></p><div class="Format C-contents">
                        <table summary="Suitability of Terminal Units for Various Applications" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; ">
                            <colgroup></colgroup>
                            <thead>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; " rowspan="4" colspan="2" align="left" valign="bottom">
                                        <p><span class="bold"><strong>Terminal Types</strong></span></p>
                                    </th>
                                    <th style="border-bottom: 1px solid #000000 ; " colspan="14" align="center" valign="bottom">
                                        <p><span class="bold"><strong>Facility Type</strong></span></p>
                                    </th>
                                </tr>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="5" align="center" valign="bottom">
                                        <p><span class="bold"><strong>Office Space, Educational, and Institutional Buildings</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="3" align="center" valign="bottom">
                                        <p><span class="bold"><strong>Hospitals, Cleanrooms, and Laboratories<sup><a href="#ftn.A19_Ch58_ftn13" name="A19_Ch58_ftn13" class="footnote">a</a></sup></strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="3" align="center" valign="bottom">
                                        <p><span class="bold"><strong>Noise-Sensitive Applications<sup><a href="#ftn.A19_Ch58_ftn14" name="A19_Ch58_ftn14" class="footnote">b</a></sup></strong></span></p>
                                    </th>
                                    <th style="border-bottom: 1px solid #000000 ; " colspan="3" align="center" valign="bottom">
                                        <p><span class="bold"><strong>Other Facilities</strong></span></p>
                                    </th>
                                </tr>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="3" align="center" valign="bottom">
                                        <p><span class="bold"><strong>Large</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
                                        <p><span class="bold"><strong>Small</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
                                        <p><span class="bold"><strong>Patient Areas</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
                                        <p><span class="bold"><strong>Operating Areas</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
                                        <p><span class="bold"><strong>Laboratory Space</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
                                        <p><span class="bold"><strong>Broadcast Studios</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
                                        <p><span class="bold"><strong>Theaters</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
                                        <p><span class="bold"><strong>Libraries</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
                                        <p><span class="bold"><strong>Public Use</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
                                        <p><span class="bold"><strong>Shopping Centers</strong></span></p>
                                    </th>
                                    <th style="" rowspan="2" align="center" valign="middle">
                                        <p><span class="bold"><strong>Mixed Use</strong></span></p>
                                    </th>
                                </tr>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Interior Zone</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Exterior Zone</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Low Temperature</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Interior Zone</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Exterior Zone</strong></span></p>
                                    </th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td style="border-bottom: 1px solid #000000 ; " colspan="16" align="left" valign="top">
                                        <p>Single-duct</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>VAV without reheat</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>VAV with reheat</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-bottom: 1px solid #000000 ; " colspan="16" align="left" valign="top">
                                        <p>Dual-duct</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>VAV no mixing</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>VAV with mixing</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Constant volume</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
