                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="2" align="left" valign="top">
                                        <p>Exhaust terminal</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-bottom: 1px solid #000000 ; " colspan="16" align="left" valign="top">
                                        <p>Induction terminal</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>VAV with heat</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>VAV without heat</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-bottom: 1px solid #000000 ; " colspan="16" align="left" valign="top">
                                        <p>Fan-powered</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Parallel with heat</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Series without heat</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Series with heat</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Low-temperature</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                </tr>
                                <tr style="border-bottom:2px solid !important">
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="2" align="left" valign="top">
                                        <p>Bypass</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p>N</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="" colspan="16" align="left" valign="top">
                                        <p>P = Preferred for this application.</p>
                                        <p>&bull; = Used for this application.</p>
                                        <p>N = Not recommended for this application.</p>
                                    </td>
                                </tr>
                            </tbody>
                            <tbody class="footnotes"><tr><td colspan="16"><div class="footnote"><p><sup><a href="#A19_Ch58_ftn13" name="ftn.A19_Ch58_ftn13" class="para">a</a> </sup>Sealed lining is recommended to minimize entrainment of airborne fibers from liner to occupied spaces.</p></div><div class="footnote"><p><sup><a href="#A19_Ch58_ftn14" name="ftn.A19_Ch58_ftn14" class="para">b</a> </sup>Special consideration should be given to selecting very quiet operating equipment and use of attenuators or silencers.</p></div></td></tr></tbody>
                        </table>
                    </div>
                </div><p><br class="Format C-break"></p>
            </div>
        </div><div class="section" title="7.&nbsp;ROOM FAN-COIL UNITS">
            <div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="A19_Ch58_sect66"></a>7.&nbsp;ROOM FAN-COIL UNITS</h2></div></div></div><p>Designers have various fan-coil systems to choose from when designing a building. Choosing which one to use depends on meeting the owner&rsquo;s needs for installation, application considerations, first cost, and cost of operation. The designer must consider performance, capacity, reliability and spatial requirements and restrictions. The following guidelines describe different types of fan-coil equipment and their general uses, restrictions, and limitations.</p><div class="section" title="&nbsp;Principles of Operation"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect67"></a>&nbsp;Principles of Operation</h3></div></div></div><p><span class="bold"><strong>Fan-Coil Types.</strong></span> <span class="italic">Vertical Stack</span>: A vertical stack fan-coil uses a fan and a water coil to condition air within a space by regulating tempered water flow through the coil. Designed for free-blow or ducted, concealed, or painted cabinet applications. This fan-coil model usually uses a riser piping system to deliver the chilled and hot water to the coil. This type of unit is typically used in high-rise hotels, condominiums, dormitories, and residential buildings.</p><p><span class="italic">Vertical</span>: A standard vertical fan-coil uses a fan and a water coil to condition air within a space by regulating tempered water flow through the coil. These units either are concealed in the wall or have a painted metal cabinet built around them. This type of fan-coil is commonly used in hallways, dormitories, small apartments, etc.</p><p><span class="italic">Horizontal (Blow-Through)</span>: A horizontal unit is normally mounted overhead and contains a fan and a water coil to condition air in a space by regulating tempered water flow through the coil. The fan blows air into the coil and then discharges into the space. These units may be built in or have decorative housings installed.</p><p><span class="italic">Horizontal (Draw-Through)</span>: A horizontal unit is normally mounted overhead and contains a fan and a water coil to condition air in a space by regulating tempered water flow through the coil. The fan draws air across the coil and then discharges into the space. These units may be built in or have decorative housings installed.</p><p><span class="bold"><strong>Water Piping Distribution Systems.</strong></span> For fan-coil units requiring chilled and/or hot water, the piping arrangement determines the performance quality, ease of operation, operating cost, and initial cost of the system.</p><p><span class="italic">Four-Pipe Distribution of Chilled and Hot Water</span>: This system has dedicated supply and return pipes for chilled and hot water. It generally has a high initial cost compared to a two-pipe system. Four-pipe systems have better performance because of all-season availability of heating and cooling at each unit, no summer/winter changeover requirement, and simpler operation. It can be controlled to maintain a dead band between heating and cooling during shoulder season.</p><p><span class="bold_italic">Two-Pipe Changeover Without Electric Heat</span>: In this system, either hot or cold water is supplied through the same piping. The fan-coil unit has a single coil. The most common system change-over scheme with the lowest initial cost is the two-pipe changeover scheduled by outdoor temperatures. The outdoor changeover temperature is set at some predetermined set point. If a thermostat is used to control water flow, it must reverse its action depending on whether hot or cold water is available.</p><p>The two-pipe system cannot simultaneously heat and cool, which is required for most projects during intermediate seasons when the morning hours may need heat and the afternoon hours likely require cooling. In intermediate seasons when the boiler is not on, two-pipe systems without supplemental electric heat cannot meet heating demands.</p><p><span class="bold_italic">Two-Pipe</span> <span class="italic">Changeover with Partial Electric Strip Heat</span>: This arrangement can provide electric heating in some zones and cooling in other zones in intermediate seasons by using a small electric strip heater in the fan-coil unit. The unit can handle heating requirements in mild weather while continuing to circulate chilled water to handle any cooling requirements. When the outdoor temperature drops sufficiently to require heating beyond the electric strip heater capacity, the water system must be changed over to hot water. The designer should consider the disadvantages of the two-pipe system carefully; many installations of this type increase operational cost, and can be unsatisfactory if climates temperatures vary widely from morning to afternoon.</p><p><span class="italic">Two-Pipe Nonchangeover with Full Electric Strip Heat</span>: This system should be closely evaluated due to the escalated operational cost of electric heat compared to hot-water heat. It may be practical in areas with small heating requirements.</p><p><span class="italic">Three-Pipe Distribution</span>: Three-pipe distribution uses separate hot- and cold-water supply pipes. A common return pipe carries both hot and cold water back to the central plant. The fan-coil unit control introduces hot or cold water to the common unit coil based on the need for heating or cooling. This type of distribution is not recommended because of its energy inefficiency from constantly reheating and recooling water, and it does not comply with most recognized energy codes.</p></div><div class="section" title="&nbsp;Benefits and Limitations"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect68"></a>&nbsp;Benefits and Limitations</h3></div></div></div><p><span class="bold"><strong>Vertical Stack.</strong></span> <span class="italic">Benefits</span>: These units take advantage of the multi-story feature to plumb the water piping vertically floor to floor to conserve space.</p><p><span class="italic">Limitations</span>: These units occupy floor space in the room. Because the units are traditionally located in the space, noise can be a problem if the fan and motor are not sized properly or if noise is not considered during design.</p><p><span class="bold"><strong>Vertical.</strong></span> <span class="italic">Benefits</span>: These units traditionally condition air directly in the space. Return air is typically drawn in the bottom and discharged out the top, directly back into the space.</p><p><span class="italic">Limitations</span>: These units occupy floor space in the room. Because the units are traditionally located in the space, noise can be a problem if the fan and motor are not sized properly or if noise is not considered during design.</p><p><span class="bold"><strong>Horizontal (Blow-Through).</strong></span> <span class="italic">Benefits</span>: These units do not occupy floor space in the room, and can be manufactured with a lower profile.</p><p><span class="italic">Limitations</span>: The velocity profile may not be evenly distributed across the cooling coil.</p><p><span class="bold"><strong>Horizontal (Draw-Through).</strong></span> <span class="italic">Benefits</span>: These units do not occupy floor space in the room, and generally have evenly distributed airflow across the cooling coil, resulting in greater heat transfer and lower noise.</p><p><span class="italic">Limitations</span>: Any condensate blow-off caused by airflow over the coil has the potential to land on electrical components, including the fan motor.</p></div><div class="section" title="&nbsp;Selection Considerations"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect69"></a>&nbsp;Selection Considerations</h3></div></div></div><p><span class="bold"><strong>Sizing Fan-Coil Units.</strong></span> How fan-coil units are selected and how they interact with the rest of the system determine the overall performance of the units.</p><p><span class="italic">General Sizing Guidelines</span>: Select fan-coil based on recommended air volume ranges. A common misconception is that oversizing a fan-coil makes the unit operate more efficiently. On the contrary, an oversized fan-coil reduces run times, making the room air stratified and humidity more difficult to maintain at comfortable levels.</p><p>The recommended selection for maximizing performance is to size the fan-coil maximum airflow limit for 70 to 85% of its rated capacity in accordance with the catalog recommendations.</p><p>Do not exceed <span>2.5 m/s</span> air velocity through the coil section of a chilled-water fan-coil. Exceeding this limit could cause condensate blow-off from the fin material, potentially causing damage to surrounding materials.</p><p>Select water flow rates that will not exceed a velocity of <span>2.4 m/s</span> in the coil tubing, because this velocity can erode the copper and cause pinholes, which could result in water leakage and potential damage to material and property.</p><p><span class="italic">Fan Size Selection</span>: Fan-coil units require the fan to be sized to handle the maximum design airflow. The external static pressure requirements are the sum of the ductwork, diffusers, and filters at design airflow. When fan airflow and external static pressure have been determined, select the fan size from the fan curves or the selection software provided by the manufacturer. Vertical fan-coils with one return and one supply grille integral to the cabinet have no appreciable external static pressure requirements. This style of vertical fan-coil must deliver the design airflow for the application between <span>0 and 124 Pa</span>. Oversizing the fan and operating it at a reduced speed can result in quieter operation, but pay attention to fan stability at very low airflows.</p><p>ASHRAE research project RP-1741, Understanding Fan Coil Components and How They Relate to Energy Consumption and Energy Modeling, is currently analyzing energy modeling of fan-coils.</p><p><span class="italic">Environmental Factors</span>: Environmental factors include the climate and air conditions, indoors as well as outdoors. They also include legislative requirements such as outdoor air ventilation rates and local building codes. Fan-coil units receive ventilation air from a penetration in the outer wall or from a central air handler. Units that have outdoor air ducted to them from an aperture in the building envelope are not suitable for commercial buildings because wind pressure allows no control over the amount of outdoor air admitted. Ventilation rates can be affected by stack effect and by wind direction and speed. Also, freeze protection may be required in cold climates.</p><p>Fan-coils are, however, often used in residential construction because of their simple operation and low first cost, and because residential rooms are often ventilated by opening windows or by outer wall apertures, if not handled by a central system. Operable windows can cause imbalance in a ducted ventilation air system.</p><p>When outdoor air is introduced from a central ventilation system, it may be connected to the inlet plenum of the fan-coil or introduced directly into the space. If introduced directly, ensure that this air is pretreated, dehumidified, filtered, and held at the room&rsquo;s temperature so as not to cause occupant discomfort when the fan-coil unit is off. One way to prevent air leakage is to provide a spring-loaded motorized damper that closes off ventilation air when the unit&rsquo;s fan is off.</p><p><span class="italic">Building Size</span>: In large buildings, where a central air handler(s) is not practical and where individual power costs are the responsibility of each space owner, a fan-coil is generally the system of choice for temperature and humidity control. These systems require a central water supply and a water transport system. If the initial cost and cost of operation of central chilled- and hot-water-generating equipment make more economical sense, the hydronic fan-coil comfort system is a good choice.</p><p><span class="italic">Cost Factors</span>: Costs should be considered before the final system selection is made. Installation, operation, and maintenance all contribute to total cost. Sometimes one of these costs is more important than others. Electric heaters usually have a lower installed cost than hot-water coils, but may have a higher operating cost. Local rates and codes should be researched to arrive at the correct decision before making the final selection. <a href="../../../S20/SI/s20_ch13/s20_ch13_si.aspx">See Chapters 13</a> and <a href="../../../S20/SI/s20_ch46/s20_ch46_si.aspx">46 of the 2020 <span class="italic">ASHRAE Handbook&mdash;HVAC Systems and Equipment</span></a>, <a href="../../../F17/SI/f17_ch22/f17_ch22_si.aspx">Chapter 22 of the 2017 <span class="italic">ASHRAE Handbook&mdash;Fundamentals</span></a>, and <a class="link" href="../A19_Ch51/a19_ch51_si.aspx" title="CHAPTER&nbsp;51&nbsp;SERVICE WATER HEATING">Chapter 51</a> of this volume for more information on piping systems.</p><p><span class="italic">Acoustical Considerations.</span> Since fan coils are often located within the occupied space, extra consideration should be given to avoid generating noise near occupants. For fan coils located outside the occupied space, the acoustical considerations are very similar to those of terminal units. Refer to the Acoustical Considerations portion of the section on Terminal Units for more information.</p><p><span class="bold"><strong>Installation and Operational Considerations.</strong></span> <span class="italic">Space Restrictions.</span> During the design phase, ensure the fan-coils are located for ease of installation, optimum performance, and maintenance accessibility.</p><p><span class="italic">Optimizing Inlet Conditions.</span> Fan-coils should be located to optimize the inlet return air and discharge grilles or duct work. Proper location and size of grille and duct contribute to the overall effectiveness of air mixing and efficiency.</p><p>Locating a return grille in an area that does not properly serve the entire conditioned space can lead to poor performance of the coil and hot or cold spots within the occupied space.</p><p><span class="italic">Zoning Requirements.</span> Correctly sizing fan-coils with regard to the physical conditions of the occupied space is vital to ensure acceptable performance. One large fan-coil serving a space with divided work areas may result in the single thermostat only providing acceptable temperature control where the thermostat is located. The other space(s) served may be too cold or too hot if they have differing space load requirements.</p><p><span class="italic">Optimizing Discharge Conditions.</span> Poor discharge duct connections may have an adverse effect on pressure drop. Avoid installing tees, transitions, or elbows close to the unit discharge. Avoid long runs of flex duct, and keep short flex runs as straight as possible. Make curves as shallow as possible, and ensure entrance condition to diffuser outlet is straight. Discharge ducts should be designed for a maximum velocity of <span>5 m/s</span>.</p><p><span class="italic">Noncompliance with Local Electric Codes.</span> Some local jurisdictions have more exacting codes than the minimum requirements of national codes and standards such as IBC, the National Fire Protection Association&rsquo;s <span class="italic">National Electrical Code<sup>&reg;</sup></span>(NEC<span class="italic"><sup>&reg;</sup></span>; NFPA <span class="italic">Standard</span> 70), UL, and Canadian Standards Association (CSA) standards. One example is the primary fusing required of the power circuit in some areas.</p><p><span class="italic">Power Source Compatibility.</span> Fan-coils with electric heat should be checked for compatibility with source. Voltage, phase, and frequency must match. Where motor voltage differs, the single-phase voltage requirement may have to be tapped from a three-phase (4 wire wye) power source.</p><p><span class="italic">Fan Interlocks.</span> When an electric heat source is used, a fan interlock is required to ensure the fan is on during the call for heat.</p><p><span class="italic">Avoiding Excessive Air Temperature Rise.</span> Fan-coils with electric heaters or hot-water coils should be designed to satisfy load conditions, but attention should be paid to the temperature differential &#916;<span class="italic">t</span> between the supply air and room air. Exceeding &#916;<span class="italic">t</span> of <span>8.5 K</span> requires an increase of 25% in the ventilation air per ASHRAE <span class="italic">Standard</span> 62.1. Absolute maximum discharge air temperature is <span>48.9&deg;C</span> per UL standards. Although this temperature will probably keep the equipment on line, it will probably not provide comfortable temperatures in the space.</p><p><span class="italic">Correctly Supporting Fan Coils.</span> Fan-coil units should always be independently supported and secured to building structure, using the proper isolation mounting. Be careful not to block access panels with straps, thread rods, or trapeze supports. Where codes require seismic restraints, be sure to comply with all building and local codes.</p><p><span class="italic">Minimize Duct Leakage.</span> To prevent excess air leakage and minimize energy waste, all joints should be sealed with a UL approved duct sealer. Most leakage can be avoided by practicing good fabrication and installation techniques</p><p><span class="italic">Acoustic Design and Installation.</span> To help ensure an acceptable room noise level in the occupied space, engineers can minimize the sound contribution of a fan-coil by taking into account several design considerations and by using the following guidelines for good design practice:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Design systems to operate at low (minimum) external static pressure. This reduces the generated sound level and provides more energy-efficient operation. Excessive static pressure generates noise.</p></li><li class="listitem"><p>Between the fan-coil unit and the air outlets of a ducted system, flexible duct can be more effective than lined duct at reducing unit noise. Flexible duct can also generate sound if bends or sagging is present. Sometimes, flexible couplers can reduce vibration passed from the fan-coil unit to the duct connections.</p></li><li class="listitem"><p>Select fan-coils to operate toward the middle area of their operating range. Larger return air inlets reduce velocity across coils and hence, noise. Lower fan speeds produce lower sound levels. Sound emissions can be lower when using an ECM motor blower combination.</p></li><li class="listitem"><p>Whenever possible, locate horizontal fan-coils above noncritical areas that are less sensitive to noise, such as corridors, copy rooms, or storage/file rooms. This isolates critical areas from potential radiated noise.</p></li><li class="listitem"><p>Locate fan-coils in the largest ceiling plenum space available to maximize radiated noise reduction. Install fan-coils at highest practical point above ceiling to optimize radiated sound dissipation.</p></li><li class="listitem"><p>Avoid locating fan-coils near return air openings or light fixtures. This decreases the potential for direct paths for radiated sound to enter the space without the benefit of ceiling attenuation.</p></li><li class="listitem"><p>Locate fan-coils to allow the use of lined discharge ductwork to help attenuate discharge sound.</p></li><li class="listitem"><p>In large spaces, consider using a larger number of smaller air outlets to minimize outlet generated sound. Insulated flexible duct on diffuser run-outs provides excellent attenuation performance.</p></li><li class="listitem"><p>Using ceilings with a high sound transmission loss classification will help reduce radiated sound.</p></li></ul></div></div><div class="section" title="&nbsp;Control of Fan Coil Units">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect70"></a>&nbsp;Control of Fan Coil Units</h3></div></div></div><p><span class="bold"><strong>Fan Airflow Control of Fan-Coil Units. Three-speed permanent split capacitor (PSC)</strong></span> motors are the standard motor option for most fan-coils. These motors have high, medium, and low speeds. These motors are likely be phased out because of minimum efficiency requirements in ASHRAE <span class="italic">Standard</span> 90.1.</p><p>The availability of <span class="bold"><strong>electronically commutated motors (ECMs)</strong></span> for fan-coil units is rapidly growing, and most manufacturers offer a model. These motors often provide significant energy savings, improved controllability, and wider operating range in fan-coil units.</p><p><span class="bold"><strong>ECM versus PSC Motors in Fan-Coil Units.</strong></span> <span class="italic">Three-Speed PSC</span>: When a PSC motor is used in a fan-coil, the fan motor is switched on and off by a thermostat. This control scheme does not allow precise control of temperature and humidity levels in the conditioned space, and can cause comfort issues and increased energy cost.</p><p><span class="italic">Multispeed ECM</span>: When a multispeed ECM is used in a fan-coil, the fan motor is switched on and off by a thermostat. The control scheme can be identical to that of a PSC but with the added benefit of a higher-efficiency motor, thus lower operating cost. Generally, an ECM is a 24 V control, and the motor can be energized directly from the thermostat or through a specially designed ECM fan control board, which could offer additional features.</p><p><span class="italic">Fully Modulating ECM</span>: When used in the fan-coil with a more sophisticated control (e.g., analog control or DDC), this sequence of operation can provide a higher level of comfort and energy savings. Typically, an analog signal (0 to 10 V DC) from a controller is used to remotely vary the speed of the ECM. The dead-band differential between no call for heating/cooling and the energized state is generally much smaller in this type of control scheme. This approach provides minimal swings in temperature and humidity levels in the conditioned space, which can provide superior comfort and reduced energy costs.</p><p>
                </p><div class="Format C">
                    <a name="A19_Ch58_tbl8"></a><p class="title"><b>Table&nbsp;8&nbsp;Applications for Fan-Coil Configurations</b></p><div class="Format C-contents">
                        <table summary="Applications for Fan-Coil Configurations" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; ">
                            <colgroup></colgroup>
                            <thead>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">&nbsp;</th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Single Room</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Multiple Room</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Multifamily Low Rise</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Multifamily High Rise</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Office Buildings</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Condominiums/Hospitality</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>University Dormitories</strong></span></p>
                                    </th>
                                    <th style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
                                        <p><span class="bold"><strong>Schools</strong></span></p>
                                    </th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td style="border-bottom: 1px solid #000000 ; " colspan="9" align="left" valign="top">
                                        <p><span class="bold"><strong>Vertical</strong></span></p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
                                        <p>&emsp;&emsp;Low profile (sill)</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
                                        <p>&emsp;&emsp;Stack units</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
                                        <p>&emsp;&emsp;High capacity</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-bottom: 1px solid #000000 ; " colspan="9" align="left" valign="top">
                                        <p><span class="bold"><strong>Horizontal</strong></span></p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
                                        <p>&emsp;&emsp;Low profile</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
                                        <p>&emsp;&emsp;&emsp;&emsp;Free/plenum return</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
                                        <p>&emsp;&emsp;&emsp;&emsp;Exposed</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
                                        <p>&emsp;&emsp;High capacity</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
                                        <p>&emsp;&emsp;&emsp;&emsp;Free/plenum return</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr style="border-bottom:2px solid !important">
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
                                        <p>&emsp;&emsp;&emsp;&emsp;Exposed</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="" colspan="9" align="left" valign="top">
                                        <p>P = Preferred for this application.</p>
                                        <p>&bull; = Used for this application.</p>
                                        <p>N = Not recommended for this application</p>
                                    </td>
                                </tr>
                            </tbody>
                        </table>
                    </div>
                </div><p><br class="Format C-break"></p><p><span class="bold"><strong>Basic Control Types.</strong></span> <span class="italic">Electric Thermostat</span>: Traditionally, the most common control type for fan-coils is a room thermostat. These thermostats come in both line voltage (i.e., same voltage as motor) and 24 V, which require a Class 2 step-down transformer (typically provided with the fan-coil).</p><p>When using a line voltage thermostat, the blower motor speed taps (three-speed) are connected directly to the thermostat. In this configuration, the water control valve is also line voltage. This type of thermostat is limited, and is generally used only on smaller motors because of ampacity limitations and thermostat ratings. In much of the United States, these thermostat leads must be run in a conduit between the fan-coil and thermostat.</p><p>When using a 24 V thermostat, fan relays, rated for the current of the motor, are used to switch each speed of the motor on and off. In this configuration, the water control valve is also typically 24 V. In most of the United States, these thermostat leads are not required to be run in a conduit between the fan-coil and thermostat.</p><p><span class="italic">Analog Stand-Alone</span>: Another control type for fan-coils is an analog control combined with a room sensor. This control type is powered with 24 V thermostats, which require a Class 2 step-down transformer (typically provided with the fan-coil).</p><p>An analog controller is used when the fan-coil has modulating components such as an ECM and modulating water valves. The analog controller provides the appropriate outputs, based on room demand, to modulate the fan and water valves, if equipped.</p><p>This type of control can provide improved comfort over a simple electric thermostat. Depending on the features of the analog controller, the cost is generally higher than a room thermostat without set back features.</p><p><span class="italic">Direct Digital Control (DDC)</span>: This control type, paired with a room sensor, is powered with 24 V; these thermostats require a Class 2 stepdown transformer (typically provided with the fan-coil).</p><p>A DDC controller can be used for both types of fan-coil sequences described previously.</p><p>A DDC has both digital and analog inputs and outputs. The controller is programmable to provide many operation sequences, depending on the application. Generally, these controls can provide anything from a simple control sequence to a more sophisticated application. In some cases, DDC can control features and components outside the fan-coil, such as humidifiers, baseboard heat, bathroom ventilators, or lights, and can be programmed for occupied and unoccupied modes for energy savings.</p><p>Some DDCs can communicate through building automation systems (BASs) in several different protocols, such as BACnet&trade;, Lonworks&trade;, and Modbus<sup>&reg;</sup>.</p><p>This type of control can provide improved comfort over a simple electric thermostat or stand-alone analog controls. Depending on the features, cost for a DDC is typically higher than for a room thermostat or analog controls.</p><p><span class="bold"><strong>Basic Control Sequences.</strong></span> <span class="italic">Three-Speed Motor with Two-Position Valves</span>: Thermostats are available with many features beyond the purview of this explanation, but the simplest sequence is as follows.</p><p>On a call for cooling, the fan is energized at the speed (high, medium, or low) selected by the occupant or by the thermostat. The chilled-water control valve opens fully. On reaching the room set point, the fan de-energizes and the chilled-water control valve closes.</p><p>On a call for heating, the fan is energized at the speed (high, medium, or low) selected by the occupant or by the thermostat. The hot-water control valve opens fully. On reaching the room set-point, the fan de-energizes and the hot-water control valve closes. For a fan-coil with electric resistance heat, a heater control, like a contactor or heater sequencer, is energized on and off by the thermostat based on room demand for heating.</p><p>Consult the manufacturers&rsquo; catalog or installation and operating instructions for specific applications.</p><p><span class="italic">Modulating Motor with Modulating Valves</span>: Controllers for fan-coils with modulating components are available with many additional features, but a basic sequence is as follows.</p><p>On a call for cooling, the chilled-water valve opens to a position consistent with the controls algorithm based on room demand, and the fan modulates toward the maximum cooling airflow set point. At a full call for cooling, the chilled-water valve is wide open and the fan is at the maximum cooling airflow set point. When approaching the room set point, the fan airflow reduces and the chilled-water control valve modulates toward the closed position. On reaching the room temperature setting, the valve closes completely and the fan modulates to the dead-band fan airflow set point.</p><p><span class="italic">Dead Band</span>: Fan is off or running at a minimum airflow to circulate air through the space. On a call for heat, the hot-water valve opens to a position based on room demand, and the fan modulates toward the maximum heating airflow set point. At a full call for heating, the hot-water valve is wide open and the fan is at the maximum heating airflow set point. When approaching the room set point, the fan airflow reduces and the hot-water control valve modulates toward the closed position. Similar to the case of a fan-coil with electric resistance heat, a heater control, like a contactor or heater sequencer, is energized on and off by the room demand for heating. An SCR heater control can modulate the resistance heater by an analog output from the controller similar to the hot-water valve operation described above.</p><p>Consult the manufacturers&rsquo; catalog or installation and operating instructions for specific needs.</p>
            </div><div class="section" title="&nbsp;Building Type"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect71"></a>&nbsp;Building Type</h3></div></div></div><p>The designer must consider the intended building use when determining the type of fan-coil equipment to be used. Fan-coil systems are best applied where individual space temperature control or cross-contamination prevention is needed. Suitable applications are shown in <a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl8" title="Table&nbsp;8&nbsp;Applications for Fan-Coil Configurations">Table 8</a>.</p></div>
        </div><div class="section" title="8.&nbsp;HEATING AND COOLING COIL SELECTION">
            <div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="A19_Ch58_sect72"></a>8.&nbsp;HEATING AND COOLING COIL SELECTION</h2></div></div></div><div class="section" title="&nbsp;Sensible Cooling and Heating Coil Selection">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect73"></a>&nbsp;Sensible Cooling and Heating Coil Selection</h3></div></div></div><p>
                    First, determine the air temperature rise by calculation using the heat transfer equation:
                </p><div class="equation">
                    <table class="equation">
                        <tr>
                            <td class="EquationLeftColumn">
                                <a name="A19_Ch58_eq16"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\A58_eq016s.jpg"></div></div>
                            </td>
                            <td class="EquationRightColumn"><p class="title"><b>(16)</b></p></td>
                        </tr>
                    </table>
                </div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist">
    <tr><td><span class="italic">q</span> </td>
        <td>=</td>
        <td> sensible coil capacity, <span>kJ</span></td>
        </tr>
    <tr><td><span class="italic">Q</span> </td>
        <td>=</td>
        <td> coil airflow rate, <span>L/s</span></td>
        </tr>
    <tr><td>&#916;<span class="italic">t</span> </td>
        <td>=</td>
        <td> supply air temperature (SAT) &ndash; coil entering air temperature (EAT), <span>&deg;C</span></td>
        </tr>
</table><p>
</p><div class="equation">
                    <table class="equation">
                        <tr>
                            <td class="EquationLeftColumn">
                                <a name="A19_Ch58_eq17"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\A58_eq017.jpg"></div></div>
                            </td>
                            <td class="EquationRightColumn"><p class="title"><b>(17)</b></p></td>
                        </tr>
                    </table>
                </div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist">
    <tr><td>EAT</td>
        <td>=</td>
        <td>  entering air temperature of coil, <span>&deg;C</span></td>
        </tr>
    <tr><td><span class="italic">T</span><sub>1</sub></td>
        <td>=</td>
        <td> return air temperature, <span>&deg;C</span></td>
        </tr>
    <tr><td><span class="italic">T</span><sub>2</sub> </td>
        <td>=</td>
        <td> primary or ventilation air temperature, <span>&deg;C</span></td>
        </tr>
    <tr><td><span class="italic">Q</span><sub>1</sub></td>
        <td>=</td>
        <td>  return airflow rate, <span>L/s</span></td>
        </tr>
    <tr><td><span class="italic">Q</span><sub>2</sub> </td>
        <td>=</td>
        <td>primary or ventilation airflow rate, <span>L/s</span></td>
        </tr>
    <tr><td><span class="italic">Q<sub>T</sub></span> </td>
        <td>=</td>
        <td> total airflow rate moved by fan, <span>m/s</span></td>
        </tr>
</table><p>
</p><div class="equation">
                    <table class="equation">
                        <tr>
                            <td class="EquationLeftColumn">
                                <a name="A19_Ch58_eq18"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\A58_eq018.jpg"></div></div>
                            </td>
                            <td class="EquationRightColumn"><p class="title"><b>(18)</b></p></td>
                        </tr>
                    </table>
                </div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist">
    <tr><td>LAT</td>
        <td>=</td>
        <td> leaving air temperature of unit, <span>&deg;C</span></td>
        </tr>
    <tr><td><span class="italic">T</span><sub>1</sub> </td>
        <td>=</td>
        <td> coil leaving air temperature, <span>&deg;C</span></td>
        </tr>
    <tr><td><span class="italic">T</span><sub>2</sub></td>
        <td>=</td>
        <td>  primary or ventilation air temperature, <span>&deg;C</span></td>
        </tr>
    <tr><td><span class="italic">Q</span><sub>1</sub> </td>
        <td>=</td>
        <td> coil airflow rate, <span>L/s</span></td>
        </tr>
    <tr><td><span class="italic">Q</span><sub>2</sub></td>
        <td>=</td>
        <td>  primary or ventilation airflow rate, <span>L/s</span></td>
        </tr>
    <tr><td><span class="italic">QT</span> </td>
        <td>=</td>
        <td> total airflow rate moved by fan, <span>m/s</span></td>
        </tr>
</table><p>The supply air temperature (SAT) to the space equals the leaving air temperature (LAT) for the terminal unit or fan-coil. The terminal unit or fan-coil LAT and airflow rate should be known based on the load calculation. The coil EAT can be calculated using <a class="link" href="a19_ch58_si.aspx#A19_Ch58_eq17" title="Equation (17)">Equation (17)</a> for all units mixing air upstream of the coil, or it should be equal to the return air temperature for all units mixing air downstream of the coil.</p><p>Once the coil EAT has been determined, the coil capacity can be calculated using <a class="link" href="a19_ch58_si.aspx#A19_Ch58_eq16" title="Equation (16)">Equation (16)</a>.</p><p>In applications for units mixing air downstream of the coil, the LAT of the unit can be calculated using <a class="link" href="a19_ch58_si.aspx#A19_Ch58_eq18" title="Equation (18)">Equation (18)</a>.</p><p> The required kilowatts and number of steps/stages desired should be checked with the manufacturer.</p><p>For hot-water coils, refer to the capacity charts in the manufacturer&rsquo;s performance data or selection software to select the appropriate coil.</p><p>In heating applications, it is good practice to limit supply air temperature to <span>9.4&deg;C</span> above room temperature.</p><p>In applications in which mixing occurs downstream of the coil, heat generated by the water coil shortens the motor life and may cause nuisance tripping of the motor thermal overload.</p><p>At part-load conditions, it may be desirable to modulate airflow through the terminal unit or fan-coil as well as the heat output to maintain an acceptable discharge air temperature. This can be done with modulating valves on coils or proportional control on electric heaters. Staging the electric heaters can create similar results at a lower equipment cost. Modulating the heat causes the heaters to run longer, but at lower energy consumption. This can make the room more comfortable without increasing energy costs.</p><p>
</p><div class="example">
                    <a name="N7B374"></a><p class="title"><b>Example 3. Parallel Terminal with Discharge Hot-Water Heat.</b></p><div class="example-contents">
                        <p>Select a unit inlet for a maximum/minimum primary airflow at <span>0.472/0.118 m<sup>3</sup>/s</span> with <span>249 Pa</span> inlet static pressure.</p><p>The heating airflow required is <span>0.283 m<sup>3</sup>/s</span> at <span>39.4&deg;C</span>. Downstream resistance at <span>0.472 m<sup>3</sup>/s</span> is <span>99.5 Pa</span>. Zone design heat loss is <span>5.9 kW</span>, design room temperature is <span>22.2&deg;C</span>, return air temperature is <span>23.9&deg;C</span>, and primary/ventilation air temperature is <span>12.8&deg;C</span>.</p><p><span class="bold"><strong>Solution:</strong></span></p><p><span class="bold"><strong>Air Valve Selection.</strong></span> Based on a good design inlet velocity of <span>10.6 m/s</span>, choose a <span>250 mm</span> inlet.</p><p><span class="bold"><strong>Fan Selection.</strong></span> Fan heating airflow = Total heating airflow (<span>0.283 m<sup>3</sup>/s</span>) &ndash; Primary airflow (<span>0.118 m<sup>3</sup>/s</span>) = <span>0.165 m<sup>3</sup>/s</span>. The downstream static pressure the fan must overcome is the fan airflow plus primary airflow (<span>0.283 m<sup>3</sup>/s</span>), and because this is less than maximum design airflow (<span>0.472 m<sup>3</sup>/s</span>), fan downstream static pressure = (<span>(0.283/0.472)<sup>2</sup> &times; 99.5 = 38 Pa</span>. Refer to fan curves to select the proper unit. The correct unit will handle <span>0.165 m<sup>3</sup>/s</span> at <span>38 Pa</span> static pressure with correct setting of the speed controller, and allows for the selection of a one- or two-row hot-water coil.</p><p>
                            <span class="bold"><strong>Heating Coil Selection.</strong></span> The heating coil is on the unit discharge in this example, so the unit supply temperature equals the coil LAT. Coil entering air temperature (EAT) is a mixture of return and minimum primary air. Using <a class="link" href="a19_ch58_si.aspx#A19_Ch58_eq16" title="Equation (16)">Equation (16)</a>, calculate the coil EAT.
                        </p><div class="informalequation"><a name="A19_Ch58_ieq6"></a><div class="mediaobject"><img src="equations\A58_ieq006s.jpg"></div></div><p>
                            The coil capacity can be calculated using <a class="link" href="a19_ch58_si.aspx#A19_Ch58_eq1" title="Equation (1)">Equation (1)</a>,
                        </p><div class="informalequation"><a name="A19_Ch58_ieq7"></a><div class="mediaobject"><img src="equations\A58_ieq007s.jpg"></div></div><p>From the hot-water coil data, select a two-row coil at <span>0.283 m<sup>3</sup>/s</span> to provide <span>6.9 kW</span> at about <span>0.063 L/s</span>.</p><p><span class="bold"><strong>Note 1:</strong></span> The coil selection in this example produces a discharge air temperature that is too high for normal applications. A discharge air temperature limit of <span>30.6&deg;C</span> should be used. If additional heat is required, airflow should be increased.</p><p><span class="bold"><strong>Note 2:</strong></span> The mixed-air condition does not bring the EAT to room temperature. Additional induction or plenum air should be considered to increase the mixed-air temperature.</p><p><span class="bold"><strong>Note 3:</strong></span> Using a PSC motor adds <span>0.6 to 1.7 K</span> to the airstream.</p>
                    </div>
                </div><p><br class="example-break"></p><p>
                </p><div class="example">
                    <a name="N7B43E"></a><p class="title"><b>Example 4. Series Terminal with Electric Heat.</b></p><div class="example-contents">
                        <p>Select a unit to supply a constant <span>0.708 m<sup>3</sup>/s</span> with <span>124 Pa</span> inlet static pressure. Minimum primary airflow is <span>0.177 m<sup>3</sup>/s</span> and downstream resistance caused by ductwork and diffusers is <span>100 Pa</span>. Zone design heat loss is <span>13.19 kW</span>, design room temperature is <span>22.2&deg;C</span>, return air temperature is <span>23.9&deg;C</span>, primary air temperature is <span>12.8&deg;C</span>, and supply air temperature is <span>37.8&deg;C</span>.</p><p><span class="bold"><strong>Solution:</strong></span></p><p><span class="bold"><strong>Air Valve Selection.</strong></span> Based on a good design inlet velocity of <span>10.16 m/s</span>, choose a <span>300 mm</span> inlet.</p><p><span class="bold"><strong>Fan Selection.</strong></span> Fan airflow equals design airflow with a series unit. Fan external static pressure equals downstream static pressure (ductwork and diffusers). The resistance of electric and hot-water heating coils and their associated additional pressure drop may or may not be taken into account on the fan curves. Be sure it is included in the final static needs. From the fan curves, select a unit that will handle <span>0.708 m<sup>3</sup>/s at 124 Pa</span> and falls in the middle of the fan range as recommended in the section on Fan Size.</p><p>
                            <span class="bold"><strong>Heating Coil Selection.</strong></span> The heating coil is on the unit discharge, so the unit supply temperature equals the coil LAT. Coil entering air temperature (EAT) is a mixture of return and minimum primary air. Using <a class="link" href="a19_ch58_si.aspx#A19_Ch58_eq16" title="Equation (16)">Equation (16)</a>, calculate the coil EAT.
                        </p><div class="informalequation"><a name="A19_Ch58_ieq8"></a><div class="mediaobject"><img src="equations\A58_ieq008s.jpg"></div></div><p>
                            Coil capacity can be calculated using <a class="link" href="a19_ch58_si.aspx#A19_Ch58_eq1" title="Equation (1)">Equation (1)</a>.
                        </p><div class="informalequation"><a name="A19_Ch58_ieq9"></a><div class="mediaobject"><img src="equations\A58_ieq009s.jpg"></div></div><p>From the manufacturer&rsquo;s catalog, select an electric heater with the proper input voltage (120, 208, 240, 277 or 480 V electric coil) that could be available with a variety of stages.</p><p><span class="bold"><strong>Note 1:</strong></span> Although there are air-side pressure drop data for electric heaters in the catalog, it is only necessary to calculate the drop if it is not included in the fan curves.</p><p><span class="bold"><strong>Note 2:</strong></span> The coil selection in this example produces a discharge air temperature that is too high for normal applications. A discharge air temperature limit of <span>30.6&deg;C</span> should be used. Airflow should be increased if SAT is above the recommended <span>8.5 K</span> &#916;<span class="italic">t</span>.</p><p><span class="bold"><strong>Note 3:</strong></span> The mixed-air condition did not bring the EAT to room temperature. Additional induction or plenum air should be added to increase the mixed-air temperature.</p><p><span class="bold"><strong>Note 4:</strong></span> Using a PSC motor adds <span>0.6 to 1.6 K</span> to the airstream.</p><p><span class="bold"><strong>Note 5:</strong></span> Reference manufacturer&rsquo;s recommendations for maximum temperature on electric heat to reduce the likelihood of nuisance tripping.</p>
                    </div>
                </div><p><br class="example-break"></p>
            </div><div class="section" title="&nbsp;Total Cooling Coil Selection">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect74"></a>&nbsp;Total Cooling Coil Selection</h3></div></div></div><p>Most manufacturers provide coil performance data and/or selection software. Coil capacity depends on coil design characteristics and the properties of the entering air and water. The enthalpy increase or decrease of the water through the coil multiplied by the airflow is the resultant capacity. The water temperature and the flow rate determine the inlet enthalpy; the airflow and coil characteristics determine the outlet enthalpy. The sensible to latent ratio is important to maintain occupant comfort. In the cooling mode, the resultant capacity should be the appropriate combination of sensible capacity for dry-bulb temperature control and latent capacity for humidity control. When these two components of capacity are met, the space being conditioned can stay in control and provide comfort for the occupants.</p><p>Do not exceed <span>2.5 m/s</span> through the coil section. Exceeding this limit could cause condensate blow-off, potentially causing damage to surrounding materials.</p><p>Select water flow rates that will not exceed a velocity of <span>2.4 m/s</span> within the coil tubing; this velocity can erode the copper and cause pin holes, resulting in water leakage and potential damage to material and property.</p><p>
                </p><div class="example"><a name="N7B4E6"></a><p class="title"><b>Example 5. Vertical Fan-Coil (Cooling Only).</b></p><div class="example-contents"><p>Select a unit at <span>189 L/s</span> with a total capacity of <span>3.5 kW</span>, with <span>2.6 kW</span> sensible capacity and <span>0.88 kW</span> latent capacity. The entering air is <span>23.9&deg;C</span> db and <span>17.22&deg;C</span> wb. Consulting the manufacturer&rsquo;s coil capacity data, a three-row coil is adequate to provide the capacity at <span>0.252 L/s</span>. The resultant sensible and latent capacities are met as follows:</p><p>Rating Conditions:</p><p>Entering air db: <span>23.9&deg;C</span> Entering air wb: <span>17.22&deg;C</span></p><p>Airflow rate: <span>189 L/s</span> Water flow rate: <span>0.252 L/s</span></p><p>Fluid temp. EWT: <span>7.22&deg;C</span></p><p>Performance:</p><p>Total capacity: <span>3.67 kW</span> Sensible capacity: <span>2.77 kW</span> Latent capacity: <span>0.9 kW</span></p><p>Leaving db: <span>11.78&deg;C</span> Leaving wb: <span>11.33&deg;C</span> Fluid pressure drop: <span>26.3 kPa</span></p><p>Face velocity: <span>1.39 m/s</span> Air pressure drop: <span>39.8 Pa</span></p><p>Fluid temperature out: <span>10.67&deg;C</span> Fluid velocity: <span>1.04 m/s</span></p></div></div><p><br class="example-break"></p>
            </div>
        </div><div class="section" title="9.&nbsp;CHILLED BEAMS">
            <div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="A19_Ch58_sect75"></a>9.&nbsp;CHILLED BEAMS</h2></div></div></div><div class="section" title="&nbsp;Principles of Operation"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect76"></a>&nbsp;Principles of Operation</h3></div></div></div><p>An <span class="bold"><strong>active <a name="A19_Ch58_ind30" class="indexterm"></a>chilled beam</strong></span> is an air diffusion device that introduces conditioned air to the space for ventilation and temperature control purposes. Primary air, conditioned at the air handling unit to meet the ventilation and latent requirements of the space, is delivered through a series of nozzles, creating induction of room air through a unit-mounted sensible heat transfer coil. This primary air often also contributes to sensible cooling of the space and drives the induction function through the coil. Depending on their nozzle size and configuration, active beams typically induce two to five parts of room air for every part of primary air they deliver to the space. When heating is required, warm water can be circulated through the coil.</p><p><span class="bold"><strong>Passive chilled beams</strong></span> rely on the natural buoyancy of air currents associated with convective heat sources to transport warm air to the upper portion of the space. On contact with the beam&rsquo;s integral sensible heat transfer coil, this air is cooled and falls back into the space. Primary air must be delivered to the space via a separate system for the purposes of ventilation and dehumidification.</p></div><div class="section" title="&nbsp;Application Considerations"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect77"></a>&nbsp;Application Considerations</h3></div></div></div><p>Chilled-beam <a name="A19_Ch58_ind31" class="indexterm"></a>systems<a name="A19_Ch58_ind32" class="indexterm"></a> must be designed to treat sensible and latent space heat loads, provide adequate space ventilation, conform to space acoustical requirements, and maintain occupant comfort in conformance with ASHRAE <span class="italic">Standard</span> 55 and other applicable codes.</p><p>In general, chilled beams offer the opportunity to capitalize on the benefits of decoupled ventilation systems with beam coils being responsible for most of the sensible load in the zone and the primary air satisfying ventilation and latent load.</p></div><div class="section" title="&nbsp;Benefits and Limitations"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect78"></a>&nbsp;Benefits and Limitations</h3></div></div></div><p><span class="bold"><strong>Benefits.</strong></span> Heat extraction or addition by the coil often allows for significant reduction in primary airflow requirements over all-air systems. Energy to transport cooling and/or heating media can be significantly reduced because of water&rsquo;s high specific heat and density. As a result, chilled-beam systems require less space for the mechanical services, because of smaller ductwork and air-handling unit sizes. This reduction in mechanical service space requirements may make it possible to reduce the floor-to-floor height of a multistory building.</p><p>Water-side economizer opportunities may be extended as a result of the higher beam chilled-water temperatures, and provide an improved selection of available system options (e.g., geothermal, dry coolers, closed-circuit fluid coolers). Chilled-beam systems may offer opportunities to enhance chiller efficiencies and provide broader evaporator ranges.</p><p>Chilled beams require minimal maintenance. Vacuuming the beam coils is occasionally required and is typically guided by the needs of the space. Often, it is expected that service intervals could extend to three to five years. The lack of moving parts in chilled beams produces an inherently highly reliable system.</p><p>Chilled beams may be considered beneficial for the following applications/spaces:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Environments with moderate to high sensible heat ratios, such as offices, hotels, and other spaces with significant imbalances between sensible loads and ventilation requirements</p></li><li class="listitem"><p>Heat-driven laboratories where ventilation (100% outdoor air) requirements are relatively low (4 to 8 ach) but sensible gains are often <span>125 to 190 W/m<sup>2</sup></span>, resulting in supply airflow rates in all-air systems that are significantly higher (12 to 18 ach).</p></li><li class="listitem"><p>Hospital patient rooms where ventilation requirements severely limit the turndown ratio with all-air (VAV) systems, and thus require significant amounts of parasitic reheat to balance the cooling delivery with the actual room cooling demand. See ASHRAE <span class="italic">Standard</span> 170 for additional detail.</p></li><li class="listitem"><p>Classrooms where outdoor air ventilation rates are significantly lower than the space sensible cooling requirements. Chilled beams typically provide at least half of the space sensible heat removal by way of their chilled-water coil, thus allowing ducted airflow rates to be reduced to a level near the classroom ventilation rate. This facilitates the use of dedicated outdoor air (DOAS) units for classroom applications.</p></li><li class="listitem"><p>Retrofits, because of minimal mechanical space requirements, and in cases of suitable envelope construction.</p></li><li class="listitem"><p>Passive chilled beams can provide a very efficient means of perimeter-area temperature control when coupled with underfloor air distribution (UFAD) systems.</p></li></ul></div><p><span class="bold"><strong>Limitations.</strong></span> Space humidity levels must be managed closely because of the limited dehumidification capability of the primary air. This is particularly important where operable windows are used or high infiltration levels are encountered in a humid climate.</p><p>Chilled beams may be inappropriate for the following applications/spaces:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Environments with high latent gains such as kitchens, bathrooms, or locker rooms</p></li><li class="listitem"><p>Natatoriums and sauna areas</p></li><li class="listitem"><p>Poor building envelopes or buildings with unmanageable latent loads</p></li><li class="listitem"><p>Mixed-mode ventilation (operable windows) without proper condensation safeguards</p></li></ul></div></div><div class="section" title="&nbsp;Design Considerations"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect79"></a>&nbsp;Design Considerations</h3></div></div></div><p>The objective of chilled-beam system design is to minimize primary airflow rates. When chilled-beam systems are applied, the minimum primary airflow rate is typically the greater of that required for ventilation and for space dehumidification. In cases where these values are similar (differing by no more than about 25%), consider using a dedicated outdoor air system (DOAS). Laboratories and health care may require or benefit from the use of a DOAS, which uses chilled beams efficiently.</p><p>In cases where the sensible cooling requirements require significantly more than the minimum primary airflow rate, air-handling units that mix return and outdoor air volumes may be considered for use with chilled beams.</p><p>Chilled beams are generally intended to operate without condensation. Consequently, active chilled-beam supply water temperatures should be maintained at or above the room dew-point temperature to prevent condensation on the coil and its supply water piping. Passive chilled-beam water supply temperatures should be kept slightly (<span>1.2 to 1.7 K</span>) above the room dew-point temperature. In both cases, the chilled-water piping must be adequately insulated to prevent condensation on the pipe itself. Where adequate control of space humidity levels cannot be ensured, higher supply water temperatures and/or condensation controls should be considered. This is discussed in the following sections.</p><p>Terminal filtration and condensate pans are not required with a properly designed and operated primary air system with chilled-water temperatures maintained above the room dew point. Heating coils provide sensible heat only, and thus filtration and condensate capture devices are not necessary. Chilled-beam systems designed with noncondensing (dry) coils should be treated similarly. Beams with sensible-only cooling coils do not require filters per ASHRAE <span class="italic">Standard</span> 170 and section 307.2 of the International Code Council&rsquo;s <span class="italic">International Mechanical Code<sup>&reg;</sup></span> (ICC 2018).</p></div><div class="section" title="&nbsp;Heating"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect80"></a>&nbsp;Heating</h3></div></div></div><p>Heating is limited to active chilled-beam systems; heating with overhead passive chilled beams is not effective.</p><p>The hot water serving the active beam&rsquo;s coil must be chosen to limit the discharge air temperature to less than <span>8.5 K</span> above the room design set point. Additionally, to ensure proper room air distribution, the discharge velocity should be selected in accordance with guidance presented previously.</p><p>Alternatively, resetting the primary air temperature with a duct-mounted heating coil allows the primary air serving the interior spaces to continue to provide cooling, while the perimeter duct adds heating capability through this reset. Assuming the active chilled beams are the primary heating system, the beams should be located parallel to the curtain wall, to ensure air movement across these surfaces in order to promote a comfortable environment.</p><p>Six-port zone control valves may be used to eliminate a significant amount of zone runout piping and allow more efficient heating across active chilled beam coils.</p><p>When ceiling-based active beams are the primary space heating source, their primary air supply must be maintained to project the warm air into the space.</p></div><div class="section" title="&nbsp;Thermal Comfort"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect81"></a>&nbsp;Thermal Comfort</h3></div></div></div><p>Chilled-beam systems are designed to optimize delivery of cooling to the space, but the paramount consideration in sizing and locating beams in the room should focus on occupant thermal comfort. ASHRAE <span class="italic">Standard</span> 55 defines limits on local air temperatures and velocities that maintain acceptable levels of occupant thermal comfort.</p><p>Properly applied passive chilled beams have a limited effect on occupant thermal comfort; however, their complementary primary air supply system often does. Stratified or partially mixed air diffusion strategies are commonly used with passive beams because of their minimal influence on the natural buoyancy-driven air patterns associated with the chilled-beam operation. The secondary air circulation through the passive beam transports upper-level air back to the occupied zone, possibly altering the level of stratification in the space.</p><p>Active chilled beams directly supply a mixture of primary and secondary air to the space and should therefore be treated like the other air distribution devices used in fully mixed air distribution systems. Because the temperature of the chilled water supplying the coil must be at (or above) the space dew-point temperature, it is typically <span>13 to 16&deg;C</span>; thus, reconditioned air leaving the coil is typically several degrees warmer than the primary air with which it is subsequently mixed. This results in beam design discharge air temperatures that are above <span>16&deg;C</span>, thus warmer than those normally used by conventional all-air systems. Because of warmer discharge temperatures, larger active beam discharge air volumes are required.</p></div><div class="section" title="&nbsp;Control and Zoning">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect82"></a>&nbsp;Control and Zoning</h3></div></div></div><p>Chilled-beam system primary airflow rates are much closer to the space ventilation rates than those of all-air systems, so primary control of the space temperature is normally accomplished by throttling the chilled-water flow. Simple on/off operation of two-position water valves provides adequate control of active chilled beams. Proportional valves are recommended for passive beams and active beams in applications where more precise space temperature control is required.</p><p>In applications where primary air is supplied at conventional temperatures (<span>13 to 16&deg;C</span>) to spaces with significant sensible load variations, it may also be necessary to reset the primary airflow rate or temperature during low-load conditions. One approach is to vary the primary airflow rate in reaction to thermal demands and/or occupancy of the space.</p><p>Although many chilled-beam applications involve a constant-volume supply of primary air, chilled beams can also be served by varying primary airflow rates. For example, classrooms and conference rooms where occupancy levels may vary considerably can be fitted with demand control ventilation (DCV) provisions. In such cases, the primary air supply to the beams can be varied according to occupancy, while a space dew point override ensures that the primary air volume reduction does not compromise room humidity levels. Water flow through the coil remains controlled by the space thermostat, resulting in the ability to control space temperature levels independent of the primary airflow rate.</p><p>
                </p><div class="Format C">
                    <a name="A19_Ch58_tbl9"></a><p class="title"><b>Table&nbsp;9&nbsp;Applications for Chilled Beams</b></p><div class="Format C-contents">
                        <table summary="Applications for Chilled Beams" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; ">
                            <colgroup></colgroup>
                            <thead>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; " rowspan="2" align="center" valign="bottom">&nbsp;</th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="center" valign="bottom">
                                        <p><span class="bold"><strong>Commercial Buildings</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
                                        <p><span class="bold"><strong>Educational Facilities</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="5" align="center" valign="bottom">
                                        <p><span class="bold"><strong>Laboratories and Health Care</strong></span></p>
                                    </th>
                                    <th style="border-bottom: 1px solid #000000 ; " colspan="3" align="center" valign="bottom">
                                        <p><span class="bold"><strong>Domiciliary</strong></span></p>
                                    </th>
                                </tr>
                                <tr>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Interior Open Office Zones</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Interior Private Office Zones</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Conference Rooms</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Perimeter Overhead System</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Perimeter UFAD System</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Lobbies</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Classrooms</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Offices</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Laboratories/ Diagnostic Areas</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>General Patient Rooms</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>AII Rooms</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Operating Rooms</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Offices</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Hotel Rooms</strong></span></p>
                                    </th>
                                    <th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Dormitory Rooms</strong></span></p>
                                    </th>
                                    <th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
                                        <p><span class="bold"><strong>Multifamily Residential</strong></span></p>
                                    </th>
                                </tr>
                            </thead>
                            <tbody>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Radiant panels<sup><a href="#ftn.A19_Ch58_ftn21" name="A19_Ch58_ftn21" class="footnote">a</a></sup><sup>,</sup><sup><a href="#ftn.A19_Ch58_ftn22" name="A19_Ch58_ftn22" class="footnote">b</a></sup></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Sails<sup><a href="a19_ch58_si.aspx#ftn.A19_Ch58_ftn21" class="footnoteref">a</a></sup><sup>,</sup><sup><a href="a19_ch58_si.aspx#ftn.A19_Ch58_ftn22" class="footnoteref">b</a></sup></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Passive beams<sup><a href="a19_ch58_si.aspx#ftn.A19_Ch58_ftn21" class="footnoteref">a</a></sup><sup>,</sup><sup><a href="a19_ch58_si.aspx#ftn.A19_Ch58_ftn22" class="footnoteref">b</a></sup></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Active beams</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>&emsp;&emsp;Overhead or high-sidewall mounted</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Constant volume</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;<sup>b</sup></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Variable volume</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;<sup>b</sup></p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Floor or low-sidewall mounted</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td>
                                </tr>
                                <tr>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Constant volume</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>P</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr style="border-bottom:2px solid !important">
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="top">
                                        <p>Variable volume</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>N</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                    <td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
                                        <p>&bull;</p>
                                    </td>
                                </tr>
                                <tr>
                                    <td style="" colspan="17" align="left" valign="top">
                                        <p>P = Preferred</p>
                                        <p>&bull; = Used</p>
                                        <p>N = Not Recommended</p>
                                    </td>
                                </tr>
                            </tbody>
                            <tbody class="footnotes" style="border-top:none !important"><tr><td colspan="17"><div class="footnote"><p><sup><a href="#A19_Ch58_ftn21" name="ftn.A19_Ch58_ftn21" class="para">a</a> </sup>= requires decoupled ventilation to space</p></div><div class="footnote"><p><sup><a href="#A19_Ch58_ftn22" name="ftn.A19_Ch58_ftn22" class="para">b</a> </sup>= requires decouple heating system, where applicable</p></div></td></tr></tbody>
                        </table>
                    </div>
                </div><p><br class="Format C-break"></p><p>When chilled-beam systems are used to condition spaces with widely varying sensible cooling requirements (e.g. perimeter spaces), consider using a variable-air-volume (VAV) terminal to vary the primary airflow rate to beams in the zone. This allows the primary airflow rate to be throttled in response to the zone&rsquo;s sensible cooling requirements. The minimum flow limit on the VAV terminal is set at the minimum primary airflow rate required to ensure proper space ventilation, adequate room air induction, and humidity control.</p><p>Thermal zoning of chilled-beam systems should be performed in a manner generally consistent with other HVAC systems. Each thermal zone consists of a space thermostat, a chilled- (and, where applicable, hot-) water control valve, and multiple chilled beams.</p>
            </div><div class="section" title="&nbsp;Selection and Location"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect83"></a>&nbsp;Selection and Location</h3></div></div></div><p>Chilled beams may be exposed or integrated with an acoustical ceiling system. Active chilled beams may be of either open or closed design. <span class="bold"><strong>Closed beams</strong></span> induce secondary air from below, whereas <span class="bold"><strong>open beams</strong></span> induce through their top or sides within a ceiling plenum. When passive or open active beams are applied, an adequate air path must be provided for secondary air to enter the beam.</p><p>For sizing and selection purposes, secondary air entering an active chilled beam should generally be considered at an equal temperature to that maintained within the occupied zone, unless solid evidence indicates otherwise. For passive beams, the entering air temperature is higher than that in the occupied zone due to room air stratification. The actual placement of the beam with respect to space heat sources often affects the entering air temperature.</p><p>Most active chilled beam suppliers offer various nozzle sizes and configurations. Nozzle configuration affects the beam&rsquo;s primary air pressure requirement and acoustical performance as well as its induction rate. Active beams with adjustable discharge or nozzle patterns may also allow for field alteration of the beam&rsquo;s air distribution characteristics. This may also affect the beam&rsquo;s cooling capacity, so changes should be made with caution.</p><p>Beam sizing and location must consider cooling capacity, acoustics, thermal comfort, and integration with other equipment and services. Active beams use a horizontal discharge of their supply air mixture through linear openings along their perimeter, and thus display room air diffusion characteristics similar to those of linear slot diffusers. As such, active beams should be selected and located such that velocities within the occupied zone are limited to <span>0.25 m/s</span> or less if compliance with ASHRAE <span class="italic">Standard</span> 55 is the design intent. Mapping techniques (see the sections on Fully and Partially Mixed Air Distribution) and/or selecting active beam throw values from <a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl6" title="Table&nbsp;6&nbsp;Air Diffusion Performance Index (ADPI) Selection Guide for Typical Cooling Loads">Table 6</a> may be used to estimate compliance with these comfort recommendations.</p><p>Locating stationary occupants directly below passive beams can result in thermal discomfort. Care must be taken to ensure that the velocity and temperature of the descending airstream entering the occupied zone comply with the thermal comfort requirements of ASHRAE <span class="italic">Standard</span> 55.</p></div><div class="section" title="&nbsp;Operational Considerations"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect84"></a>&nbsp;Operational Considerations</h3></div></div></div><p>Water supply service to active and passive beams should not be activated until space dew-point temperatures are at or below the chilled water&rsquo;s supply temperature.</p><p>Where maintenance of adequate space dew-point temperatures cannot be ensured, some type of condensation detection and mitigation strategy should be used. There are various methods of accomplishing this, including the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Sensors may be attached to the supply water pipe to detect formation of surface moisture and discontinue chilled-water flow until the moisture has evaporated. This method is relatively inexpensive but also reactive, and halts induced air cooling through the sensible water coil while conditions favoring the possibility of condensation formation exist.</p></li><li class="listitem"><p>Dew-point calculation and reset of the chilled-water supply temperature is a proactive strategy that does not fully suspend secondary cooling. This method can be applied on a room-by-room basis, but calculation on a floor-by-floor basis is usually sufficient and less costly.</p></li><li class="listitem"><p>In spaces with operable windows or doors, occupants and staff should be educated on the effect these have on their thermal environment.</p></li><li class="listitem"><p>In some applications, condensate trays may be used to collect temporary and infrequent condensation. When used, trays must have adequate condensate removal and/or water flow modification provisions.</p></li></ul></div></div><div class="section" title="&nbsp;Building Type"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect85"></a>&nbsp;Building Type</h3></div></div></div><p>The designer must consider the intended building use when determining the type of chilled beams to be used. General recommendations for chilled beam applications are shown in <a class="link" href="a19_ch58_si.aspx#A19_Ch58_tbl9" title="Table&nbsp;9&nbsp;Applications for Chilled Beams">Table 9</a>.</p></div>
        </div><div class="section" title="10.&nbsp;AIR CURTAIN UNITS">
            <div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="A19_Ch58_sect86"></a>10.&nbsp;AIR CURTAIN UNITS</h2></div></div></div><p>An air curtain unit acts as a controlled barrier for environmental and thermal separation and wind resistance when a building&rsquo;s doors or windows are opened. As an environmental separation barrier, it repels airborne dust, dirt, fumes, odors, and flying insects from entering a building or a protected indoor area. As a thermal barrier, it reduces cross migration of warm, lighter air flowing through the upper part of the opening and cold, heavier air flowing through the lower part of the opening. As a wind resistance barrier, it minimizes the effect of outdoor wind blowing into a building&rsquo;s openings.</p><p>A properly applied air curtain can maintain environmental integrity between two distinct areas while allowing unobstructed access between the areas. Energy savings are possible when the air curtain separates areas of different temperatures.</p><div class="section" title="&nbsp;Principles of Operation"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect87"></a>&nbsp;Principles of Operation</h3></div></div></div><p>An air curtain unit operates on the principles of air entrainment, velocity vector, and pressure. Because the airstream entrains a volume of air as it travels across an opening, it can maintain separation of environments by returning these air volumes back to their respective areas when the airstream splits, thereby minimizing losses.</p><p>Air curtain unit energy effectiveness is defined by the amount of energy saved (i.e., the energy loss prevented through an opening with an air curtain), divided by the amount of energy that would have been lost without an air curtain. It is represented as a percentage, and the amount of energy saved is reduced by the energy consumed by the unit. Research (e.g., Pappas and Tassou [2003]) shows that air curtains have a range of effectiveness from 60 to 90%, depending on the type and application.</p><p>To fully realize benefits of using an air curtain unit, make sure that equipment is properly sized, installed, adjusted, and maintained.</p></div><div class="section" title="&nbsp;Application Considerations">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect88"></a>&nbsp;Application Considerations</h3></div></div></div><p>Air curtain unit selection depends on the opening&rsquo;s width and height. To maximize effectiveness, the air curtain unit must at least cover or slightly overlap the entire opening, and have a minimum velocity projection of <span>2 m/s</span> at the target surface (Wang and Zhong 2014). The unit is usually mounted above or beside a door or window opening. When mounted above the opening, the horizontal air curtain unit discharges its air vertically down across the opening. When mounted next to the opening, the vertical air curtain unit discharges air horizontally across the opening. On wide openings, two vertically mounted, lower-air-velocity units can be used as an alternative to a single horizontally mounted, higher-air-velocity unit. The air curtain unit discharge must have a free and clear path to the entire opening for optimum performance. AMCA (2012) is an application manual for air curtains that provides detailed considerations for unit selection, installation, and construction.</p><p>Air curtain units are classified into two different types of construction: non-recirculating and recirculating. A non-recirculating system draws air into the unit directly from the surrounding environment in both horizontal and vertical applications (see <a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig25" title="Figure&nbsp;25.&nbsp;Non-Recirculating, Horizontal-Mount High-Velocity Air Curtain Unit (AMCA Standard 222)">Figures 25</a>, <a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig26" title="Figure&nbsp;26.&nbsp;Non-Recirculating, Horizontal Mount Low-Velocity Air Curtain Unit (AMCA Standard 222)">26</a>, <a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig27" title="Figure&nbsp;27.&nbsp;Two Non-Recirculating, Vertical-Mount Air Curtain Units (AMCA Standard 222)">27</a>, and <a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig28" title="Figure&nbsp;28.&nbsp;Non-Recirculating, Vertical-Mount Air Curtain Unit (AMCA Standard 222)">28</a>). An air curtain equipped with inlet ductwork, which draws air from outside the surrounding environment, is also considered to be non-recirculating (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig29" title="Figure&nbsp;29.&nbsp;Non-Recirculating, Horizontal-Mount Air Curtain Unit with Ducted Inlet (AMCA Standard 222)">Figure 29</a>). A recirculating system draws air from ductwork that primarily collects and returns the discharge air back to the inlet. Applications often use a plenum with a floor return connected to the inlet with ductwork (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig30" title="Figure&nbsp;30.&nbsp;Recirculating, Horizontal-Mount Air Curtain Unit (AMCA Standard 222)">Figure 30</a>). An alternative construction includes horizontal flow that discharges and returns from side to side (<a class="link" href="a19_ch58_si.aspx#A19_Ch58_fig31" title="Figure&nbsp;31.&nbsp;Recirculating, Vertical-Mount Air Curtain Unit (AMCA Standard 222)">Figure 31</a>).</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig25"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f27.jpg" alt="Non-Recirculating, Horizontal-Mount High-Velocity Air Curtain Unit (AMCA Standard 222)"></div></div><p class="title"><b>Figure&nbsp;25.&nbsp;Non-Recirculating, Horizontal-Mount High-Velocity Air Curtain Unit </b>(AMCA <span class="italic">Standard</span> 222)</p></div><p>
                    <br class="figure-break">
                </p><div class="figure"><a name="A19_Ch58_fig26"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f28.jpg" alt="Non-Recirculating, Horizontal Mount Low-Velocity Air Curtain Unit (AMCA Standard 222)"></div></div><p class="title"><b>Figure&nbsp;26.&nbsp;Non-Recirculating, Horizontal Mount Low-Velocity Air Curtain Unit </b>(AMCA <span class="italic">Standard</span> 222)</p></div><p><br class="figure-break"></p>
            </div><div class="section" title="&nbsp;Building Design Considerations"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect89"></a>&nbsp;Building Design Considerations</h3></div></div></div><p>Non-recirculating air curtain units comprise the majority of systems built today. There are few limitations to where they can be installed, they have little effect on the construction or design of the building opening, and they are less expensive to install and maintain. In buildings with high ceilings, they can aid in destratification.</p><p>Recirculating air curtain systems have a higher effectiveness and are more expensive than non-recirculating systems. They are typically limited to commercial or cold storage applications where doorways have high traffic or are open for extended periods of time. They require careful integration into the building&rsquo;s construction and design and have door height limitations.</p></div><div class="section" title="&nbsp;Types of Applications"><div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect90"></a>&nbsp;Types of Applications</h3></div></div></div><p>Air curtain units use various electrical and mechanical means to control airflow rate and temperature to achieve environmental separation, mitigate wind conditions, and repel flying insects.</p><p>General applications of air curtain units include the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p><span class="bold"><strong>Exterior environmental separation:</strong></span> protects an exterior opening from unwanted infiltration of outdoor air and the escape of indoor air caused by effects of natural wind and/or temperature differences.</p></li><li class="listitem"><p><span class="bold"><strong>Interior environmental separation:</strong></span> provides protection between interior rooms connected by a common opening. This application is intended to prevent the unwanted infiltration of unconditioned air or the loss of conditioned air from one room to another caused by temperature differential. Typically, this can be controlled by an air curtain unit that has an air performance requirement much smaller than the air performance requirement for exterior applications.</p></li></ul></div><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p><span class="bold"><strong>Flying insect control:</strong></span> protects an opening or doorway, usually exterior, from the unwanted entry of flying insects. This is a common requirement in facilities that produce, process, or serve foods (e.g., kitchens, cafeterias). This application typically requires an air curtain unit with a higher airstream velocity to repel flying insects. When units are selected with a higher airstream velocity to improve resistance against insect penetration, the energy effectiveness will be reduced.</p></li><li class="listitem"><p><span class="bold"><strong>Coolers/chill rooms and freezers/cold stores:</strong></span> prevents loss of refrigerated air through openings and/or doorways in coolers and freezers. Three types of applications exist: cooler to freezer, ambient to cooler, and ambient to freezer. These types of installations are generally (but not limited to) indoor applications; therefore, the air curtain unit is only required to overcome airflow caused by temperature differential and not wind pressure. Air curtain units are typically horizontally mounted on the warm side of the doorway, so that the airstream split created can balance against the air trying to leave the cold room. Cold storage installations can be difficult to balance and may require a vertical or cold-side mount, dampers, and/or multispeed motors to effectively protect the opening.</p></li><li class="listitem"><p><span class="bold"><strong>Ovens:</strong></span> protects against loss of heated air through openings and/or doorways in ovens. Air curtain units are normally mounted horizontally over the oven opening and angled slightly inward toward the oven to prevent hot air from escaping through the top of the opening. These types of installations are generally indoor applications; thus, the air curtain unit is only required to overcome airflow caused by temperature differential and not wind pressure. The heating process in ovens is typically designed to maintain a neutral pressure with the surrounding environment. The air curtain unit should be adjusted to only entrain and &ldquo;turn back&rdquo; the heated air to avoid creating an unbalanced condition by forcing air into the oven. The mounting location of the air curtain unit should also provide adequate protection from exposure to hot air that would escape the oven in the event the air curtain unit is shut down.</p></li></ul></div><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p><span class="bold"><strong>Negative building pressure:</strong></span> Air curtain units installed on an opening where a negative pressure exists require special consideration. When the building is underpressurized, standard air curtain airflow rate will not be able to overcome the artificial deflection created by the negative condition. In special cases, airflow may be increased to overcome a slight negative condition. For proper operation of the air curtain, the building should be neutral or positively pressurized.</p></li><li class="listitem"><p><span class="bold"><strong>Special/custom:</strong></span> other applications include protection against dust infiltration, water removal in drying processes, smoke and odor containment, and defrosting doorways. In these cases, effectiveness is defined by the application criteria.</p></li></ul></div></div><div class="section" title="&nbsp;Optional Features and Controls">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect91"></a>&nbsp;Optional Features and Controls</h3></div></div></div><p>Optional features for air curtain units include heating, cooling, filters, and special controls. A combination of special components, casing materials, and casing coatings may be required for outdoor mounting, hazardous locations, or harsh environmental applications. Supplemental heating/cooling can be provided by an air curtain unit to reduce the zone load on unitary HVAC equipment, but it should not be seen as the primary source for conditioning internal areas. The energy effectiveness of an air curtain unit is not enhanced when it provides conditioned air. Heating methods can include steam, hot water, electricity, and fuel gas. Cooling methods can include chilled water or direct expansion.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig27"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f30.jpg" alt="Two Non-Recirculating, Vertical-Mount Air Curtain Units (AMCA Standard 222)"></div></div><p class="title"><b>Figure&nbsp;27.&nbsp;Two Non-Recirculating, Vertical-Mount Air Curtain Units </b>(AMCA <span class="italic">Standard</span> 222)</p></div><p>
                    <br class="figure-break">
                </p><div class="figure"><a name="A19_Ch58_fig28"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f29.jpg" alt="Non-Recirculating, Vertical-Mount Air Curtain Unit (AMCA Standard 222)"></div></div><p class="title"><b>Figure&nbsp;28.&nbsp;Non-Recirculating, Vertical-Mount Air Curtain Unit </b>(AMCA <span class="italic">Standard</span> 222)</p></div><p>
                    <br class="figure-break">
                </p><div class="figure"><a name="A19_Ch58_fig29"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f31.jpg" alt="Non-Recirculating, Horizontal-Mount Air Curtain Unit with Ducted Inlet (AMCA Standard 222)"></div></div><p class="title"><b>Figure&nbsp;29.&nbsp;Non-Recirculating, Horizontal-Mount Air Curtain Unit with Ducted Inlet </b>(AMCA <span class="italic">Standard</span> 222)</p></div><p><br class="figure-break"></p><p>Applications in dusty or dirty areas may benefit from air curtain units equipped with inlet air filters to reduce maintenance and maintain optimal performance. Note that the aerodynamic performance of an air curtain unit will be reduced if filters are not properly sized, cleaned, or changed. Air curtain unit electrical controls that monitor door position and temperature, or BMS interfaces are required to provide the design velocity, temperature, and operation of the air curtain. They are also used to minimize unnecessary energy usage and overconditioning of the building opening.</p><p>The discharge of an air curtain unit adjusts the direction of the air curtain for proper protection. This adjustment may include (but is not limited to) the following types:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p><span class="bold"><strong>Pivot mount:</strong></span> the ACU cabinet is capable of pivoting on its mounting so that it may direct the air curtain at the proper angle to protect the opening.</p></li><li class="listitem"><p><span class="bold"><strong>Adjustable nozzle:</strong></span> the ACU discharge nozzle is capable of pivoting within the ACU so that it may direct the air curtain at the proper angle to protect the opening.</p></li><li class="listitem"><p><span class="bold"><strong>Adjustable nozzle vane(s):</strong></span> the ACU discharge nozzle employs a vane, or vanes, that are capable of pivoting within the nozzle so that it may direct the air curtain at the proper angle to protect the opening.</p></li><li class="listitem"><p><span class="bold"><strong>Both adjustable nozzle and vanes:</strong></span> the ACU employs a combination of the adjustable nozzle and adjustable nozzle vanes.</p></li><li class="listitem"><p><span class="bold"><strong>Diverter nozzle:</strong></span> the ACU employs an apparatus within the nozzle that is capable of diverting the air curtain at the proper angle to protect the opening.</p></li></ul></div>
            </div><div class="section" title="&nbsp;Performance and Safety Standards">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect92"></a>&nbsp;Performance and Safety Standards</h3></div></div></div><p>Air curtain unit performance data can be used to select and/or compare different products. ANSI/AMCA <span class="italic">Standard</span> 220 defines the test methods that can be used to generate data for the typical types of non-recirculating air curtain aerodynamic performance.</p><p>ANSI/AMCA <span class="italic">Standards</span> 300, 301, and 320 are sound standards that can be used to rate air curtains units are.</p><p>For insect control applications, use ANSI/NSF <span class="italic">Standard</span> 37 to determine criteria for air curtain unit air performance, construction, design, and material type. An air curtain unit that complies with this standard is considered by the food service industry to provide effective flying insect protection to an entryway by deterring flying insects from entering through the opening or nesting in the air curtain unit.</p><p>Safety standards that can be applied to air curtain units are UL <span class="italic">Standards</span> 507, 1995, and 2021.</p><p>Energy codes and standards such as ASHRAE <span class="italic">Standard</span> 189.1-2014 and the IECC define air curtain unit air performance and operation requirements for energy sustainable structures.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig30"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f32.jpg" alt="Recirculating, Horizontal-Mount Air Curtain Unit (AMCA Standard 222)"></div></div><p class="title"><b>Figure&nbsp;30.&nbsp;Recirculating, Horizontal-Mount Air Curtain Unit </b>(AMCA <span class="italic">Standard</span> 222)</p></div><p><br class="figure-break"></p>
            </div><div class="section" title="&nbsp;Maintenance and Accessibility">
                <div class="titlepage"><div><div><h3 class="title"><a name="A19_Ch58_sect93"></a>&nbsp;Maintenance and Accessibility</h3></div></div></div><p>Whether the unit will be mounted horizontally or vertically, and inside or outside the opening, obstructions surrounding the opening will require special installation considerations. Typical obstructions may include beams, piping, ductwork, electrical conduit, door hardware, etc. Accessibility for maintenance should also be considered. Each manufacturer provides specific instructions for their products; carefully follow the specific instructions regarding safety, installer qualifications and recommended work practices.</p><p>
                </p><div class="figure"><a name="A19_Ch58_fig31"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\A58_f33.jpg" alt="Recirculating, Vertical-Mount Air Curtain Unit (AMCA Standard 222)"></div></div><p class="title"><b>Figure&nbsp;31.&nbsp;Recirculating, Vertical-Mount Air Curtain Unit </b>(AMCA <span class="italic">Standard</span> 222)</p></div><p><br class="figure-break"></p>
            </div>
        </div><div class="bibliography" title="REFERENCES"><div class="titlepage"><div><div><h2 class="title"><a name="A19_Ch58_biblio1"></a>REFERENCES</h2></div></div></div><p>ASHRAE members can access <span class="italic">ASHRAE Journal</span> articles and ASHRAE research project final reports at <a class="ulink" href="https://www.ashrae.org/technical-resources/technology-portal" target="_blank">technologyportal.ashrae.org</a>. Articles and reports are also available for purchase by nonmembers in the online ASHRAE Bookstore at <a class="ulink" href="http://www.ashrae.org/bookstore" target="_blank">www.ashrae.org/bookstore</a>.</p><div class="bibliomixed"><a name="N7BD2D"></a><p class="bibliomixed"><span class="bibliomisc">AHRI. 2008. Procedure for estimating occupied space sound levels in the application of air terminals and air outlets. <span class="italic">Standard</span> 885. Air-Conditioning, Heating, and Refrigeration Institute, Arlington, VA.</span></p></div><div class="bibliomixed"><a name="N7BD34"></a><p class="bibliomixed"><span class="bibliomisc">AMCA. 2012. Laboratory methods of testing air curtain units for aerodynamic performance rating. ANSI/AMCA <span class="italic">Standard</span> 220-05 (R2012). Air Movement and Control Association International, Arlington Heights, IL.</span></p></div><div class="bibliomixed"><a name="N7BD3B"></a><p class="bibliomixed"><span class="bibliomisc">AMCA. 2012. Application manual for air curtains. ANSI/AMCA <span class="italic">Standard</span> 222-08 (R2012). Air Movement and Control Association International, Arlington Heights, IL.</span></p></div><div class="bibliomixed"><a name="N7BD42"></a><p class="bibliomixed"><span class="bibliomisc">AMCA. 2014. Reverberant room method for sound testing of fans. ANSI/AMCA <span class="italic">Standard</span> 300-14. Air Movement and Control Association International, Arlington Heights, IL.</span></p></div><div class="bibliomixed"><a name="N7BD49"></a><p class="bibliomixed"><span class="bibliomisc">AMCA. 2014. Methods for calculating fan sound ratings from laboratory test data. ANSI/AMCA <span class="italic">Standard</span> 301-14. Air Movement and Control Association International, Arlington Heights, IL.</span></p></div><div class="bibliomixed"><a name="N7BD50"></a><p class="bibliomixed"><span class="bibliomisc">AMCA. 2013. Laboratory methods of sound testing of fans using sound intensity. ANSI/AMCA <span class="italic">Standard</span> 320-08 (R2013). Air Movement and Control Association International, Arlington Heights, IL.</span></p></div><div class="bibliomixed"><a name="N7BD57"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2017. Thermal environmental conditions for human occupancy. ANSI/ASHRAE <span class="italic">Standard</span> 55-2017.</span></p></div><div class="bibliomixed"><a name="N7BD5E"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2013. Ventilation for acceptable indoor air quality. ANSI/ASHRAE <span class="italic">Standard</span> 62.1-2013.</span></p></div><div class="bibliomixed"><a name="N7BD65"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2011. Method of testing the performance of air outlets and air inlets. ANSI/ASHRAE <span class="italic">Standard</span> 70-2006 (RA 2011).</span></p></div><div class="bibliomixed"><a name="N7BD6C"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2016. Energy standard for buildings except low-rise residential buildings. ANSI/ASHRAE/IESNA <span class="italic">Standard</span> 90.1-2016.</span></p></div><div class="bibliomixed"><a name="N7BD73"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2008. Measurement, testing, adjusting, and balancing of building HVAC systems. ANSI/ASHRAE <span class="italic">Standard</span> 111-2008.</span></p></div><div class="bibliomixed"><a name="N7BD7A"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2013. Method of testing for room air diffusion. ANSI/ASHRAE <span class="italic">Standard</span> 113-2013.</span></p></div><div class="bibliomixed"><a name="N7BD81"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2002. Measuring air change effectiveness. ANSI/ASHRAE <span class="italic">Standard</span> 129-1997 (RA 2002).</span></p></div><div class="bibliomixed"><a name="N7BD88"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2013. Ventilation of health care facilities. ANSI/ASHRAE <span class="italic">Standard</span> 170-2013.</span></p></div><div class="bibliomixed"><a name="N7BD8F"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2014. Standard for the design of high-performance green buildings. ANSI/ASHRAE/USGBC/IES <span class="italic">Standard</span> 189.1-2014.</span></p></div><div class="bibliomixed"><a name="N7BD96"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2011. Standard <span class="italic">62.1-2010 user&rsquo;s manual</span>.</span></p></div><div class="bibliomixed"><a name="N7BD9D"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2013. <span class="italic">UFAD guide: Construction and operation of underfloor air distribution systems</span>.</span></p></div><div class="bibliomixed"><a name="N7BDA4"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2017a. <span class="italic">Duct fitting database</span>.</span></p></div><div class="bibliomixed"><a name="N7BDAB"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2017b. <span class="italic">ASHRAE design guide for air terminal units.</span></span></p></div><div class="bibliomixed"><a name="N7BDB1"></a><p class="bibliomixed"><span class="bibliomisc">Chen, Q.Y., and L. Glicksman. 2003. <span class="italic">System performance evaluation and design guidelines for displacement ventilation</span>. ASHRAE.</span></p></div><div class="bibliomixed"><a name="N7BDB8"></a><p class="bibliomixed"><span class="bibliomisc">Chen, Q., L. Glicksman, X. Yuan, S. Hu, Y. Hu, and X. Yang. 1999. Performance evaluation and development of design guidelines for displacement ventilation (RP-949). ASHRAE Research Project, <span class="italic">Final Report.</span></span></p></div><div class="bibliomixed"><a name="N7BDBE"></a><p class="bibliomixed"><span class="bibliomisc">Davis, M., J.A. Bryant, D.L. O&rsquo;Neal, A. Hervey, and A. Cramlet. 2007. Comparison of the total energy consumption of series versus parallel fan powered VAV terminal units, phases I and II. ASHRAE Research Project RP-1292, <span class="italic">Final Report</span>.</span></p></div><div class="bibliomixed"><a name="N7BDC5"></a><p class="bibliomixed"><span class="bibliomisc">Edmondson, J, D.L. O&rsquo;Neal, J.A. Bryant, and M.A. Davis. 2011. Performance of ECM controlled fan-powered terminal units. <span class="italic">Final Report</span>. Variable Air Volume Research Consortium, Texas Engineering Experiment Station, College Station.</span></p></div><div class="bibliomixed"><a name="N7BDCC"></a><p class="bibliomixed"><span class="bibliomisc">Furr, J., D. O&rsquo;Neal, M. Davis, J. Bryant, and A. Cramlet. 2007. Development of models for series and parallel fan variable air volume terminal units: Comparison of the total energy consumption of series versus parallel fan powered VAV terminal units. ASHRAE Research Project RP-1292, Phase 1, <span class="italic">Final Report</span>.</span></p></div><div class="bibliomixed"><a name="N7BDD3"></a><p class="bibliomixed"><span class="bibliomisc">Hart, G.H., and D. Int-Hout. 1980. The performance of a continuous linear diffuser in the perimeter zone of an office environment. <span class="italic">ASHRAE Transactions</span> 86(2). IAPMO. 2018. <span class="italic">2018 Uniform Mechanical Code</span>. International Association of Plumbing and Mechanical Officials, Ontario, CA. </span></p></div><div class="bibliomixed"><a name="N7BDDE"></a><p class="bibliomixed"><span class="bibliomisc">ICC. 2015. <span class="italic">2015 International Building Code<sup>&reg;</sup>.</span> International Code Council, Washington, D.C.</span></p></div><div class="bibliomixed"><a name="N7BDE8"></a><p class="bibliomixed"><span class="bibliomisc">ICC. 2018. <span class="italic">2018 International Mechanical Code<sup>&reg;</sup></span>. International Code Council, Washington, D.C.</span></p></div><div class="bibliomixed"><a name="N7BDF1"></a><p class="bibliomixed"><span class="bibliomisc">ICC. 2017. <span class="italic">2018 IECC&mdash;International Energy Conservation Code<sup>&reg;</sup>.</span> International Code Council, Washington, D.C.</span></p></div><div class="bibliomixed"><a name="N7BDFB"></a><p class="bibliomixed"><span class="bibliomisc">Jiang, Z., and Q. Chen. 2009. Air distribution effectiveness with stratified air distribution systems (RP-1373). ASHRAE Research Project RP-1373, <span class="italic">Report. </span></span></p></div><div class="bibliomixed"><a name="N7BE01"></a><p class="bibliomixed"><span class="bibliomisc">Koestel, A., and G.L. Tuve. 1955. Performance and evaluation of room air distribution systems. <span class="italic">ASHRAE Transactions</span> 61:533.</span></p></div><div class="bibliomixed"><a name="N7BE08"></a><p class="bibliomixed"><span class="bibliomisc">Kulkarni, D., A.N. Nalla, S. Idem, and K. Gebke. 2012. Laboratory testing of a fabric air dispersion system. <span class="italic">ASHRAE Transactions</span> 118(2):484-490.</span></p></div><div class="bibliomixed"><a name="N7BE0F"></a><p class="bibliomixed"><span class="bibliomisc">Landsberger, B., Z. Poots, and D. Reynolds. 2011. Effects of typical inlet conditions on diffuser outlet performance (RP-1335). ASHRAE Research Project, <span class="italic">Final Report</span>.</span></p></div><div class="bibliomixed"><a name="N7BE16"></a><p class="bibliomixed"><span class="bibliomisc">Leverette, J., K. Gebke, and S. Idem. 2014. Pressure and velocity variation in a fabric air dispersion system. <span class="italic">HVAC&amp;R Research</span> (now <span class="italic">Science and Technology for the Built Environment</span>) 20(8):862-874. doi.org/10.1080 /10789669.2014.957592</span></p></div><div class="bibliomixed"><a name="N7BE21"></a><p class="bibliomixed"><span class="bibliomisc">Liu, S. 2016. Expansion and updating of the air diffusion performance index method (RP-1546). ASHRAE Research Project, <span class="italic">Report.</span></span></p></div><div class="bibliomixed"><a name="N7BE27"></a><p class="bibliomixed"><span class="bibliomisc">Liu, S., and A. Novoselac. 2015. Air diffusion performance index (ADPI) of diffusers for heating mode. <span class="italic">Building and Environment</span> 87:215-223.</span></p></div><div class="bibliomixed"><a name="N7BE2E"></a><p class="bibliomixed"><span class="bibliomisc">Liu, S., J. Clark, and A. Novoselac. 2016. Air diffusion performance index (ADPI) of overhead-air-distribution at low cooling loads. <span class="italic">Energy and Buildings</span> 134:271-284.</span></p></div><div class="bibliomixed"><a name="N7BE35"></a><p class="bibliomixed"><span class="bibliomisc">Lorch, F.A., and H.E. Straub. 1983. Performance of overhead slot diffusers with simulated heating and cooling conditions. <span class="italic">ASHRAE Transactions</span> 89(1).</span></p></div><div class="bibliomixed"><a name="N7BE3C"></a><p class="bibliomixed"><span class="bibliomisc">Miller P.L., and R. T. Nash. 1971. A further analysis of room air distribution performance. <span class="italic">ASHRAE Transactions</span> 77(2):205-212.</span></p></div><div class="bibliomixed"><a name="N7BE43"></a><p class="bibliomixed"><span class="bibliomisc">Nevins, R.G. 1976. <span class="italic">Air diffusion dynamics</span>. Business News Publishing, Birmingham, MI.</span></p></div><div class="bibliomixed"><a name="N7BE4A"></a><p class="bibliomixed"><span class="bibliomisc">NSF. 2005. Air curtains for entranceways in food and food service establishments. ANSI/NSF <span class="italic">Standard</span> 37-2005. National Science Foundation, Alexandria, VA.</span></p></div><div class="bibliomixed"><a name="N7BE51"></a><p class="bibliomixed"><span class="bibliomisc">Pappas, T.C., and S.A. Tassou. 2003. Numerical investigations into the performance of doorway vertical air curtains in air-conditioned spaces. <span class="italic">ASHRAE Transactions</span> 109(1):273-279. <span class="italic">Paper</span> 4627.</span></p></div><div class="bibliomixed"><a name="N7BE5C"></a><p class="bibliomixed"><span class="bibliomisc">Rock, B.A. 2006. <span class="italic">Ventilation for environmental tobacco smoke</span>. Elsevier Science, New York.</span></p></div><div class="bibliomixed"><a name="N7BE63"></a><p class="bibliomixed"><span class="bibliomisc">Rock, B.A., and D. Zhu. 2002. <span class="italic">Designer&rsquo;s guide to ceiling-based air diffusion</span>. ASHRAE.</span></p></div><div class="bibliomixed"><a name="N7BE6A"></a><p class="bibliomixed"><span class="bibliomisc">Rydberg, J., and P. Norback. 1949. Air distribution and draft. <span class="italic">ASHVE Transactions</span> 55:225.</span></p></div><div class="bibliomixed"><a name="N7BE71"></a><p class="bibliomixed"><span class="bibliomisc">Skistad, H., E. Mundt, P. Nielsen, K. Hagstr&ouml;m, and J. Railio. 2002. Displacement ventilation in non-industrial premises. REHVA <span class="italic">Guidebook</span> 1. Federation of European Heating and Air-Conditioning Associations, Brussels.</span></p></div><div class="bibliomixed"><a name="N7BE78"></a><p class="bibliomixed"><span class="bibliomisc">Straub, H.E., and M.M. Chen. 1957. Distribution of air within a room for year-round air conditioning&mdash;Part II. University of Illinois Engineering Experiment Station <span class="italic">Bulletin</span> 442.</span></p></div><div class="bibliomixed"><a name="N7BE7F"></a><p class="bibliomixed"><span class="bibliomisc">Straub, H.E., S.F. Gilman, and S. Konzo. 1956. Distribution of air within a room for year-round air conditioning&mdash;Part I. University of Illinois Engineering Experiment Station <span class="italic">Bulletin</span> 435.</span></p></div><div class="bibliomixed"><a name="N7BE86"></a><p class="bibliomixed"><span class="bibliomisc">UL. 1999. Standard for electric fans. ANSI/UL <span class="italic">Standard</span> 507. Underwriters Laboratories, Northbrook, IL.</span></p></div><div class="bibliomixed"><a name="N7BE8D"></a><p class="bibliomixed"><span class="bibliomisc">UL. 2018. Standard for test for surface burning characteristics of building materials. ANSI/UL <span class="italic">Standard</span> 723. Underwriters Laboratories, Northbrook, IL.</span></p></div><div class="bibliomixed"><a name="N7BE94"></a><p class="bibliomixed"><span class="bibliomisc">UL. 2011. Heating and cooling equipment. ANSI/UL <span class="italic">Standard</span> 1995. Underwriters Laboratories, Northbrook, IL.</span></p></div><div class="bibliomixed"><a name="N7BE9B"></a><p class="bibliomixed"><span class="bibliomisc">UL. 2015. Standard for fixed and location-dedicated electric room heaters. ANSI/UL <span class="italic">Standard</span> 2021. Underwriters Laboratories, Northbrook, IL.</span></p></div><div class="bibliomixed"><a name="N7BEA2"></a><p class="bibliomixed"><span class="bibliomisc">UL. 2016. Standard for air dispersion systems. ANSI/UL <span class="italic">Standard</span> 2158. Underwriters Laboratories, Northbrook, IL.</span></p></div><div class="bibliomixed"><a name="N7BEA9"></a><p class="bibliomixed"><span class="bibliomisc">Wang, L., and Z. Zhong. 2014. Whole building annual energy analysis of air curtain performance in commercial building. Presented at eSIM 2014 Conference, International Building Performance Simulation Association. <a class="ulink" href="http://www.ibpsa.org/proceedings/eSIMPages/2014/7B.1.pdf" target="_blank">www.ibpsa.org/proceedings/eSIMPages/2014/7B.1.pdf</a>.</span></p></div><div class="bibliomixed"><a name="N7BEB0"></a><p class="bibliomixed"><span class="bibliomisc">Webster, T., and F. Bauman. 2006. Design guidelines for stratification in UFAD systems<span class="italic">. HPAC Engineering</span> 78(6):16.</span></p></div><div class="bibliomixed"><a name="N7BEB7"></a><p class="bibliomixed"><span class="bibliomisc">Yuan, X., Q. Chen, L.R. Glicksman, Y. Hu, and X. Yang.1999. Measurements and computations of room airflow with displacement ventilation (RP-949). <span class="italic">ASHRAE Transactions</span> 105(1). <span class="italic">Paper</span> CH-99-6-1.</span></p></div></div><div class="bibliography" title="BIBLIOGRAPHY"><div class="titlepage"><div><div><h2 class="title"><a name="A19_Ch58_biblio2"></a>BIBLIOGRAPHY</h2></div></div></div><div class="bibliomixed"><a name="N7BEC6"></a><p class="bibliomixed"><span class="bibliomisc">ASA. 2011. Rating noise with respect to speech interference. ANSI/ASA <span class="italic">Standard</span> S12.65-2006 (R2011). Acoustical Society of America, Melville, NY.</span></p></div><div class="bibliomixed"><a name="N7BECD"></a><p class="bibliomixed"><span class="bibliomisc">Hayes, F.C., and W.F. Stoecker. 1969. Heat transfer characteristics of the air curtain. <span class="italic">ASHRAE Transactions</span> 75(2):153-167. <span class="italic">Paper</span> 2120.</span></p></div><div class="bibliomixed"><a name="N7BED8"></a><p class="bibliomixed"><span class="bibliomisc">ISO. 2005. Ergonomics of the thermal environment&mdash;Analytical determination and interpretation of thermal comfort using calculation of the PMB and PPD indices and local thermal comfort criteria. <span class="italic">Standard</span> 7730-2005.</span></p></div><div class="bibliomixed"><a name="N7BEDF"></a><p class="bibliomixed"><span class="bibliomisc">NFPA. 2009. Standard for the installation of air-conditioning and ventilating systems. <span class="italic">Standard</span> 90A. National Fire Protection Association, Quincy, MA.</span></p></div><div class="bibliomixed"><a name="N7BEE6"></a><p class="bibliomixed"><span class="bibliomisc">NFPA. 2009. Standard for the installation of warm air heating and air-conditioning systems. <span class="italic">Standard</span> 90B. National Fire Protection Association, Quincy, MA.</span></p></div></div><div class="footnotes"><br><hr align="left" width="100"><div class="footnote"><p>The preparation of this chapter is assigned to TC 5.3, Room Air Distribution.</p></div></div>
    </div>

    
    </div>
    
    <script type="text/javascript">
        var gaJsHost = (("https:" == document.location.protocol) ? "https://ssl." : "http://www.");
        document.write(unescape("%3Cscript src='" + gaJsHost + "google-analytics.com/ga.js' type='text/javascript'%3E%3C/script%3E"));
    </script>
    <script type="text/javascript">
        try 
        {
            var pageTracker = _gat._getTracker("UA-5368111-19");
            pageTracker._trackPageview();
        } 
        catch(err) {}
    </script>
    

<script type="text/javascript">
//<![CDATA[
parent.location.href="../../../../Default.aspx"//]]>
</script>
</form>
</body>
</html>
