# VAV equipment space study

Finite manufacturer casing envelopes and reserved inlet/access spaces are
located on the coordinated rigid network. These are equipment candidates,
not connected installed products. Original abstract VAV points are assumed
to be inlet-collar entrance centres; reference elevation remains assumed.

Applying the course8m/s branch target to proposed nominal circular inlet ducts
changes the smallest combined capacity/control/velocity candidates to seven
size12 and thirteen size14. The earlier capacity-only study is preserved.
Catalogue collars are undersized; VAV01/12 collar velocities exceed8m/s,
which is retained separately and is not a manufacturer-limit failure claim.

Manufacturer source: Krueger LMHS MiniCatalog printed A2-4/A2-7/A2-26;
single-duct IOM PDF3 service access and PDF6 Step2A. Recommended inlet straight
length is3D and control access18in. Both-side reservations are conservative
host design assumptions pending control handedness and exact submittal.

All80saved native boxes reconcile. No casing intersects the represented
network, but all20inlet reservations overlap existing rectangular ducts:
replacement transitions and round straight sections are still required.
No overlap is waived. Architecture, elevation, insulation, supports,
clearance, distribution plenums, flex, acoustics and full pressure are pending.

Actual AutoCAD save/reopen and final1:200PDF visual review execute. Solid/bold
casing outlines and dashed reservations distinguish physical candidates from
reserved spaces in the monochrome plot. The model adds no new MEP ports;
the original89body197port88link pressure network remains unchanged.
