# VAV inlet connection study

These are twenty source-bound local inlet assemblies, not an adopted whole
network revision or installation design. IFC contains forty actual hollow
bodies/eighty owned ports/twenty local connections. Five representative native
longitudinal material sections cover all twenty cases in the actual DWG/PDF.
STEP contains exact local transition CAD shapes in mm; IFC uses metres and
proposed world placements. STEP coordinates are not global building coordinates.

CadQuery2.6.1/OCP7.8.1.1.post1 creates ruled outer/inner lofts. The successful
IFC route reuses native Boolean difference; exact coincident vertex records
share entity identity without changing any coordinates. Saved schema, closed
walls, cap areas/radii/corners/frames and round3D lengths are checked. The
standalone common CAD worker has also reimported all20STEP files for units.

The0.3m taper,50mm collars,0.8mm section-offset wall and80mm rectangular remainder
are explicit design assumptions, not product/fabrication or code acceptance.
Five proposed inlet points move0.11–0.43m downstream to meet this local length
budget; equipment envelopes and source ducts have not yet been revised to match.
Nominal duct/collar fits, seal construction, controls, acoustics, architecture,
installed elevation, plenum/flex and full pressure remain unresolved.

Maximum round-straight friction is1.14–2.07Pa per group under inherited air and
roughness assumptions. Unknown transition/joint losses remain unknown. Raw
geometry gives0intersections and20unwaived connection clearance findings.
Actual AutoCAD save/reopen and actual final1:10PDF review execute. No preview,
local check or source-matched component is called a completed system design.
