<!doctype html><meta charset="utf-8"><title>Integrated VAV Inlet Pressure Review</title><style>body{font:16px Arial;max-width:1200px;margin:30px auto;line-height:1.5}table{border-collapse:collapse}td,th{padding:7px;border:1px solid #bbb;text-align:right}</style><h1>Integrated VAV Inlet Pressure Review</h1><p>Actual saved mixed-profile network:129bodies,277ports,128connections,one directed tree and20outlets. All128material interfaces and both source-prescribed flow cases are checked. Forty new inlet components are integrated by trimming twenty existing rectangular straights. Source originals are preserved.</p><p>Both cases include65native straight spans and83fitting paths. Thirty-one fitting paths have conditional table values;52lack numerical values, including20new rectangle-to-circle transitions. The original32rigid-network fitting gaps remain. No unknown is converted to zero. Signed partial subtotals are neither lower bounds nor fan duties; parallel paths are never summed.</p><p>Rectangular spans and source queries are freshly calculated on an exact native subgraph of this model. New circular spans use saved bore/length and source-prescribed flows with the existing fluids Darcy engine. Actual full saved port topology reconstructs every path. Reference stations, physical correlation applicability, seams, equipment and boundary-pressure requirements remain unresolved.</p><h2>Maximum</h2><table><tr><th>Case</th><th>VAV</th><th>Flow L/s</th><th>Known straight Pa</th><th>Conditional signed fitting Pa</th><th>Missing fitting paths</th><th>Complete pressure</th></tr><tr><td>maximum</td><td>VAV-01</td><td>575.675143</td><td>31.896187</td><td>50.939947</td><td>8.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-02</td><td>584.444532</td><td>24.040399</td><td>44.223401</td><td>8.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-03</td><td>585.764058</td><td>16.678137</td><td>42.727849</td><td>7.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-04</td><td>616.734461</td><td>17.574612</td><td>79.253739</td><td>6.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-05</td><td>590.164841</td><td>23.624794</td><td>44.991475</td><td>7.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-06</td><td>538.984439</td><td>30.859327</td><td>51.534759</td><td>7.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-07</td><td>618.426411</td><td>25.550371</td><td>52.684617</td><td>5.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-08</td><td>618.426411</td><td>17.779736</td><td>44.301202</td><td>6.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-09</td><td>618.426411</td><td>9.961890</td><td>42.727849</td><td>5.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-10</td><td>652.004191</td><td>10.877607</td><td>42.727849</td><td>5.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-11</td><td>623.223237</td><td>17.819831</td><td>45.233626</td><td>5.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-12</td><td>580.051806</td><td>24.961295</td><td>51.836582</td><td>5.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-13</td><td>551.782171</td><td>19.694280</td><td>52.883061</td><td>2.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-14</td><td>556.003889</td><td>12.586961</td><td>45.102595</td><td>3.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-15</td><td>557.574759</td><td>5.845926</td><td>42.727849</td><td>3.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-16</td><td>586.855757</td><td>5.560068</td><td>42.727849</td><td>3.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-17</td><td>585.074829</td><td>11.664355</td><td>44.861225</td><td>3.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-18</td><td>540.120482</td><td>18.613129</td><td>51.381880</td><td>3.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-19</td><td>718.014733</td><td>17.429354</td><td>52.351423</td><td>2.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-20</td><td>702.620203</td><td>23.801710</td><td>52.954366</td><td>3.000000</td><td>Unknown</td></tr></table><h2>Minimum</h2><table><tr><th>Case</th><th>VAV</th><th>Flow L/s</th><th>Known straight Pa</th><th>Conditional signed fitting Pa</th><th>Missing fitting paths</th><th>Complete pressure</th></tr><tr><td>minimum</td><td>VAV-01</td><td>230.270057</td><td>5.845173</td><td>8.302487</td><td>8.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-02</td><td>233.777813</td><td>4.384529</td><td>7.075744</td><td>8.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-03</td><td>234.305623</td><td>3.026765</td><td>6.836456</td><td>7.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-04</td><td>246.693784</td><td>3.190926</td><td>12.680598</td><td>6.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-05</td><td>236.065936</td><td>4.312027</td><td>7.198636</td><td>7.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-06</td><td>215.593776</td><td>5.659164</td><td>8.396425</td><td>7.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-07</td><td>247.370564</td><td>4.691948</td><td>8.614284</td><td>5.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-08</td><td>247.370564</td><td>3.247335</td><td>7.088192</td><td>6.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-09</td><td>247.370564</td><td>1.807414</td><td>6.836456</td><td>5.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-10</td><td>260.801676</td><td>1.974850</td><td>6.836456</td><td>5.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-11</td><td>249.289295</td><td>3.258017</td><td>7.237380</td><td>5.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-12</td><td>232.020722</td><td>4.585579</td><td>8.449100</td><td>5.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-13</td><td>220.712868</td><td>3.640229</td><td>8.622007</td><td>2.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-14</td><td>222.401555</td><td>2.315165</td><td>7.216415</td><td>3.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-15</td><td>223.029904</td><td>1.069563</td><td>6.836456</td><td>3.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-16</td><td>234.742303</td><td>1.018840</td><td>6.836456</td><td>3.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-17</td><td>234.029932</td><td>2.149776</td><td>7.177796</td><td>3.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-18</td><td>216.048193</td><td>3.443339</td><td>8.372823</td><td>3.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-19</td><td>287.205893</td><td>3.200076</td><td>8.705171</td><td>2.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-20</td><td>281.048081</td><td>4.384474</td><td>9.000440</td><td>3.000000</td><td>Unknown</td></tr></table><p>Updated equipment inlet coordinate schedule and candidate casing model use these actual outlet datums. Five candidate positions move;these are not verified installed equipment locations. The old flex/discharge schedule remains a separate earlier schematic and does not verify new equipment outlet or plenum connections.</p><p>Actual AutoCAD save/reopen and actual final1:200PDF inspection execute for the horizontal material section at assumed reference z=0. Network intersections0;128unwaived contact-clearance findings remain. A separate check of129network bodies plus20candidate casing envelopes finds no solid intersections;this excludes60nonphysicalreservation proxies and does not establish installed clearance or architecture fit.</p>