<!doctype html><meta charset="utf-8"><title>Sourced VAV Inlet Pressure Review</title><style>body{font:16px Arial;max-width:1200px;margin:30px auto;line-height:1.5}table{border-collapse:collapse}td,th{padding:7px;border:1px solid #bbb;text-align:right}</style><h1>Sourced VAV Inlet Pressure Review</h1><p>Actual saved mixed-profile network:129bodies,277ports,128connections,one directed tree and20outlets. All128material interfaces and both source-prescribed flow cases are checked. Forty new inlet components are integrated by trimming twenty existing rectangular straights. Source originals are preserved.</p><p>Both cases include65native straight spans and83fitting paths. Fifty-one fitting paths have conditional table values;32lack numerical values. Twenty rectangle-to-circle tapers now have length equal to circular diameter rather than300mm, entering the sourced L/D range. All40 maximum/minimum queries agree with independent Decimal interpolation. The original32rigid-network fitting gaps remain. No unknown is converted to zero. Signed partial subtotals are neither lower bounds nor fan duties; parallel paths are never summed.</p><p>Rectangular spans and source queries are freshly calculated on an exact native subgraph of this model. New circular spans use saved bore/length and source-prescribed flows with the existing fluids Darcy engine. Actual full saved port topology reconstructs every path. Reference stations, physical correlation applicability, seams, equipment and boundary-pressure requirements remain unresolved.</p><h2>Maximum</h2><table><tr><th>Case</th><th>VAV</th><th>Flow L/s</th><th>Known straight Pa</th><th>Conditional signed fitting Pa</th><th>Missing fitting paths</th><th>Complete pressure</th></tr><tr><td>maximum</td><td>VAV-01</td><td>575.675143</td><td>31.891077</td><td>53.494458</td><td>7.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-02</td><td>584.444532</td><td>23.979525</td><td>45.947859</td><td>7.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-03</td><td>585.764058</td><td>16.678137</td><td>44.455526</td><td>6.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-04</td><td>616.734461</td><td>17.574612</td><td>81.049862</td><td>5.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-05</td><td>590.164841</td><td>23.619226</td><td>46.729716</td><td>6.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-06</td><td>538.984439</td><td>30.854071</td><td>54.006894</td><td>6.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-07</td><td>618.426411</td><td>25.482758</td><td>54.484068</td><td>4.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-08</td><td>618.426411</td><td>17.712123</td><td>46.100653</td><td>5.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-09</td><td>618.426411</td><td>9.955815</td><td>44.527300</td><td>4.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-10</td><td>652.004191</td><td>10.871672</td><td>44.606934</td><td>4.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-11</td><td>623.223237</td><td>17.759077</td><td>47.063476</td><td>4.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-12</td><td>580.051806</td><td>24.956112</td><td>54.397910</td><td>4.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-13</td><td>551.782171</td><td>19.688790</td><td>55.388859</td><td>1.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-14</td><td>556.003889</td><td>12.581393</td><td>47.618370</td><td>2.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-15</td><td>557.574759</td><td>5.845926</td><td>45.247190</td><td>2.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-16</td><td>586.855757</td><td>5.560068</td><td>44.458171</td><td>2.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-17</td><td>585.074829</td><td>11.664355</td><td>46.587224</td><td>2.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-18</td><td>540.120482</td><td>18.607853</td><td>53.857206</td><td>2.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-19</td><td>718.014733</td><td>17.364575</td><td>54.254679</td><td>1.000000</td><td>Unknown</td></tr><tr><td>maximum</td><td>VAV-20</td><td>702.620203</td><td>23.739491</td><td>54.853706</td><td>2.000000</td><td>Unknown</td></tr></table><h2>Minimum</h2><table><tr><th>Case</th><th>VAV</th><th>Flow L/s</th><th>Known straight Pa</th><th>Conditional signed fitting Pa</th><th>Missing fitting paths</th><th>Complete pressure</th></tr><tr><td>minimum</td><td>VAV-01</td><td>230.270057</td><td>5.844220</td><td>9.262885</td><td>7.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-02</td><td>233.777813</td><td>4.373184</td><td>7.648948</td><td>7.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-03</td><td>234.305623</td><td>3.026765</td><td>7.411665</td><td>6.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-04</td><td>246.693784</td><td>3.190926</td><td>13.302999</td><td>5.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-05</td><td>236.065936</td><td>4.310990</td><td>7.780538</td><td>6.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-06</td><td>215.593776</td><td>5.658184</td><td>9.268110</td><td>6.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-07</td><td>247.370564</td><td>4.679378</td><td>9.239267</td><td>4.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-08</td><td>247.370564</td><td>3.234765</td><td>7.713176</td><td>5.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-09</td><td>247.370564</td><td>1.806285</td><td>7.461439</td><td>4.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-10</td><td>260.801676</td><td>1.973747</td><td>7.516394</td><td>4.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-11</td><td>249.289295</td><td>3.246705</td><td>7.873079</td><td>4.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-12</td><td>232.020722</td><td>4.584612</td><td>9.420039</td><td>4.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-13</td><td>220.712868</td><td>3.639206</td><td>9.524682</td><td>1.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-14</td><td>222.401555</td><td>2.314128</td><td>8.129306</td><td>2.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-15</td><td>223.029904</td><td>1.069563</td><td>7.753147</td><td>2.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-16</td><td>234.742303</td><td>1.018840</td><td>7.413325</td><td>2.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-17</td><td>234.029932</td><td>2.149776</td><td>7.751958</td><td>2.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-18</td><td>216.048193</td><td>3.442355</td><td>9.247259</td><td>2.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-19</td><td>287.205893</td><td>3.188053</td><td>9.480672</td><td>1.000000</td><td>Unknown</td></tr><tr><td>minimum</td><td>VAV-20</td><td>281.048081</td><td>4.372915</td><td>9.752877</td><td>2.000000</td><td>Unknown</td></tr></table><p>Updated equipment inlet coordinate schedule and candidate casing model use these actual outlet datums. Eight candidate positions move;these are not verified installed equipment locations. The old flex/discharge schedule remains a separate earlier schematic and does not verify new equipment outlet or plenum connections.</p><p>Actual AutoCAD save/reopen and actual final1:200PDF inspection execute for the horizontal material section at assumed reference z=0. Network intersections0;128unwaived contact-clearance findings remain. A separate check of129network bodies plus20candidate casing envelopes finds no solid intersections;this excludes60nonphysicalreservation proxies and does not establish installed clearance or architecture fit.</p>