<!doctype html><html lang="en"><meta charset="utf-8"><title>VAV Candidate Station Pressure Study</title><style>body{font:16px/1.5 Arial;margin:25px}table{border-collapse:collapse;font-size:12px}td,th{border:1px solid #aaa;padding:5px}aside{background:#fff0ca;padding:16px}</style><h1>VAV Candidate Station Pressure Study</h1><aside>Separate conditional scenario. Manufacturer test-station correspondence and curve density are unverified. Actual controlled-device loss,complete pressure and fan duty remain Unknown.</aside><p>DeltaPt = deltaPs + inlet velocity pressure - outlet velocity pressure. Basic-unit fully-open static data come from pinned2021LMHS A2-26/27. Source-flow interpolation is bounded and independently checked. The adjacent saved upstream duct area and declared lined J-entry candidate area are assumed to represent the test stations. Manufacturer areas at140ports remain unknown;100geometriccandidate areas are separately classified.</p><p>Both source graph/flow cases reconstruct1287ports/603links and80terminal paths. This conditional scenario has374numericalcomponent values and84missing component paths:4compound-main and80Jplenum. Each terminal retains2numericalgaps and3logicalequipmentinterfaces;physical source/duct/joint/control conditions are still unresolved.</p><p>Twenty VAV terms are added only as conditional signed pressure values,no manufacturer K is invented. At minimum design flow this is a fully-open baseline,not the actual throttled operating damper. IOM DeltaVps shorthand is not used as verified inlet velocity pressure. Historical29/11operating baselines and original pressure/ADPI outputs are preserved.</p><p>Path rows retain the separate smooth-rigid branch assumption. One previously source-bound catalogue terminalPt is included in the known budget under the earlier common0Pa room-static reference assumption;Ps/neckVP are not added again. Parallel paths must not be summed,partial sums are not lower bounds,and no critical path is identified.</p><h2>VAV station comparison</h2><table><tr><th>vav</th><th>vav_guid</th><th>condition</th><th>nominal_inlet_in</th><th>design_flow_m3_s</th><th>reference_upstream_port_guid</th><th>candidate_discharge_port_guid</th><th>native_upstream_area_m2</th><th>candidate_discharge_area_m2</th><th>source_fully_open_static_difference_Pa</th><th>inlet_velocity_pressure_Pa</th><th>outlet_velocity_pressure_Pa</th><th>velocity_pressure_difference_Pa</th><th>conditional_total_difference_Pa</th><th>source_station_correspondence_verified</th><th>actual_controlled_loss_Pa</th></tr><tr><td>VAV-01</td><td>0QeLlx3ZLQdA0jrbuOYfRJ</td><td>maximum</td><td>12</td><td>0.5756751425686069</td><td>3ghabIwrDQLg6Y7VnT6k9S</td><td>37yD1_Q5XTDefq$7Vzdxll</td><td>0.07296587699003966</td><td>0.13430759999999997</td><td>15.28035064299855</td><td>37.34793474803219</td><td>11.02313249664331</td><td>26.324802251388878</td><td>41.60515289438743</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-02</td><td>3PSHnx2AfK1fP6Vliki1Il</td><td>maximum</td><td>14</td><td>0.5844445324089027</td><td>0CI$xPy$nOoQmwHjdwAjLE</td><td>2DojJVefnJO9fHjMs$1BdN</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>9.265822918604751</td><td>20.778351012825684</td><td>5.082000906207466</td><td>15.696350106618219</td><td>24.96217302522297</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-03</td><td>0QL$eSxSHK1x6FLXYgWMeS</td><td>maximum</td><td>14</td><td>0.5857640575548339</td><td>0aSJlhhx9N2goyv7rs6Grd</td><td>0uEW9usF5Rb9VTM8z4FgH0</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>9.295392078571018</td><td>20.872281252631517</td><td>5.104974508083711</td><td>15.767306744547806</td><td>25.062698823118822</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-04</td><td>11q8oWG5vMiB_ZKtDxxwhH</td><td>maximum</td><td>14</td><td>0.6167344607577531</td><td>1aFMWquD1LhBYzkBn6nBgW</td><td>0zOGB3pXHH9w2cBDaDarn6</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>9.989405989068095</td><td>23.137738588927007</td><td>5.659063532228189</td><td>17.47867505669882</td><td>27.468081045766915</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-05</td><td>07PhkGup1HJO46Hyh0smqr</td><td>maximum</td><td>14</td><td>0.5901648406958004</td><td>2GyaCxr2vTHu1DzdTPMY7i</td><td>2wf6SOt_zHjxvn_mPy__YC</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>9.394008964405554</td><td>21.187081822498257</td><td>5.181968913479493</td><td>16.005112909018763</td><td>25.399121873424317</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-06</td><td>3Wyi_$47TTYunFEpcoMP0X</td><td>maximum</td><td>12</td><td>0.538984439400712</td><td>1JiggJBInVcfqALklD7mEk</td><td>1lwBDXXD1Qqw7oWN1FjgFm</td><td>0.07296587699003966</td><td>0.13430759999999997</td><td>13.311578869625324</td><td>32.73890060133538</td><td>9.662789697948954</td><td>23.07611090338643</td><td>36.38768977301175</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-07</td><td>3RoxT5vPjOjAsBiGkary7g</td><td>maximum</td><td>14</td><td>0.6184264111528701</td><td>0qjKGdPovVTvPEUUC0DbI8</td><td>0jEQXfWUXNMOWqZWtQf2Fv</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>10.027320804138103</td><td>23.264864954190287</td><td>5.690156293298212</td><td>17.574708660892075</td><td>27.602029465030178</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-08</td><td>3o$58hG4HG0v2ZgBR86eqn</td><td>maximum</td><td>14</td><td>0.6184264111528701</td><td>3szP9lGPfSWx81bORgVyuh</td><td>0B7W062THUgPBXN4896mAC</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>10.027320804138103</td><td>23.264864954190287</td><td>5.690156293298212</td><td>17.574708660892075</td><td>27.602029465030178</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-09</td><td>3fpnWHNtXJIvAS9OzVzctg</td><td>maximum</td><td>14</td><td>0.6184264111528713</td><td>1TUaKP9KHMnvz3e4p1t0T2</td><td>1BxViGhb1KFB4_lSL037rm</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>10.02732080413813</td><td>23.26486495419038</td><td>5.6901562932982355</td><td>17.574708660892142</td><td>27.60202946503027</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-10</td><td>2q7jRIYsLPjgLqAH4ZmwWf</td><td>maximum</td><td>14</td><td>0.652004191087413</td><td>0$iQoADbDIFP6aO3Yi4_Oc</td><td>3DLbN8zYXVywG_YCMFMHXw</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>10.838481239558043</td><td>25.85980544935495</td><td>6.324830812938444</td><td>19.534974636416507</td><td>30.37345587597455</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-11</td><td>1trSthrt1U4Be6wMaFwscN</td><td>maximum</td><td>14</td><td>0.6232232368578052</td><td>0N_8ZHrmjQOv3eDx_LSQCR</td><td>1G5dGh7BDM_vzHVQpHxKjx</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>10.134812584068857</td><td>23.627172589631645</td><td>5.778770049534322</td><td>17.84840254009732</td><td>27.98321512416618</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-12</td><td>05GbPBF9rPoAY2EciXANmD</td><td>maximum</td><td>12</td><td>0.5800518055133923</td><td>1K38iW1SfHTwx0umfXesVW</td><td>0Pl6vsAYnRGOApXX3GuxPm</td><td>0.07296587699003966</td><td>0.13430759999999997</td><td>15.515196250285843</td><td>37.91798084816054</td><td>11.191379917372261</td><td>26.72660093078828</td><td>42.24179718107412</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-13</td><td>0Mu3TH8mrRQ9K3x5Gsl1MW</td><td>maximum</td><td>12</td><td>0.5517821710014711</td><td>3a_POezRTQSeJiiavNVqIw</td><td>3uaZK2VUDIw8ZAaN_POY6V</td><td>0.07296587699003966</td><td>0.13430759999999997</td><td>13.998287233416729</td><td>34.3120735500072</td><td>10.127107041607648</td><td>24.18496650839955</td><td>38.18325374181628</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-14</td><td>0UCv_uIB9GUQGvYe_k2U23</td><td>maximum</td><td>12</td><td>0.5560038885923347</td><td>1o0rNmVMbMffWfqaf_T5et</td><td>2U2N8hSDjLWPO$WDYXjQBe</td><td>0.07296587699003966</td><td>0.13430759999999997</td><td>14.224818689900735</td><td>34.83912948816466</td><td>10.28266604316016</td><td>24.556463445004496</td><td>38.78128213490523</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-15</td><td>1WMSBG$6PHBgnrtrn4_x7i</td><td>maximum</td><td>12</td><td>0.5575747590274335</td><td>21Gr8ySeTKJvZJWGXxSsih</td><td>3Ejz4BBuHIWRx67IDSCLZR</td><td>0.07296587699003966</td><td>0.13430759999999997</td><td>14.309109398587808</td><td>35.036268646462744</td><td>10.340851082757595</td><td>24.69541756370515</td><td>39.00452696229296</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-16</td><td>1bsR7Y5W5ISPcAHDCXBvUx</td><td>maximum</td><td>14</td><td>0.5868557568983575</td><td>1SO2KrjUzMtQBWLv4vMT1J</td><td>1xrRwxyyXJzRllAExVmYAo</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>9.319855903776059</td><td>20.950153867145858</td><td>5.124020711378974</td><td>15.826133155766883</td><td>25.14598905954294</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-17</td><td>1DbGBA5oHMbvDdJRwtCToR</td><td>maximum</td><td>14</td><td>0.5850748294418717</td><td>3m2dRiJ1vGYQnnGVoXLXcf</td><td>2Od1LLn0DGgPWOi9lZ19Yr</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>9.279947207066849</td><td>20.82319220570687</td><td>5.092968233822488</td><td>15.730223971884381</td><td>25.010171178951232</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-18</td><td>180nmnLNPP8xnA4gA0l6gn</td><td>maximum</td><td>12</td><td>0.5401204816346908</td><td>03ca1JnLjG7gceXjjtU5TO</td><td>1lyKoWZ9fI5hFsfJrYFbIQ</td><td>0.07296587699003966</td><td>0.13430759999999997</td><td>13.372537305700616</td><td>32.87705661295042</td><td>9.703566036226153</td><td>23.173490576724266</td><td>36.54602788242488</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-19</td><td>1EUR5Eq_5OywqMTdjTlzh7</td><td>maximum</td><td>14</td><td>0.7180147332359452</td><td>0t24RykiTV3A1Mx7Q3gKxN</td><td>0nGbb5fFzQ7vWKjoB_VmZm</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>13.577600257895014</td><td>31.3610929786409</td><td>7.670344140337807</td><td>23.690748838303094</td><td>37.26834909619811</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-20</td><td>0SpISO5CzQ6QXggrQ7bcoN</td><td>maximum</td><td>14</td><td>0.7026202032835482</td><td>1dg3L3cN1JwPXP7QTftlD8</td><td>11UWn9ZWTNAPS1IHv53$Kl</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>12.938801538804258</td><td>30.030720040348715</td><td>7.344959490043784</td><td>22.68576055030493</td><td>35.62456208910919</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-01</td><td>0QeLlx3ZLQdA0jrbuOYfRJ</td><td>minimum</td><td>12</td><td>0.23027005702744274</td><td>3ghabIwrDQLg6Y7VnT6k9S</td><td>37yD1_Q5XTDefq$7Vzdxll</td><td>0.07296587699003966</td><td>0.13430759999999997</td><td>2.69895407671444</td><td>5.975669559685151</td><td>1.76370119946293</td><td>4.211968360222221</td><td>6.91092243693666</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-02</td><td>3PSHnx2AfK1fP6Vliki1Il</td><td>minimum</td><td>14</td><td>0.2337778129635611</td><td>0CI$xPy$nOoQmwHjdwAjLE</td><td>2DojJVefnJO9fHjMs$1BdN</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>1.4077534046597775</td><td>3.3245361620521106</td><td>0.8131201449931946</td><td>2.5114160170589157</td><td>3.919169421718693</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-03</td><td>0QL$eSxSHK1x6FLXYgWMeS</td><td>minimum</td><td>14</td><td>0.23430562302193356</td><td>0aSJlhhx9N2goyv7rs6Grd</td><td>0uEW9usF5Rb9VTM8z4FgH0</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>1.4195810686462846</td><td>3.3395650004210435</td><td>0.816795921293394</td><td>2.5227690791276496</td><td>3.942350147773934</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-04</td><td>11q8oWG5vMiB_ZKtDxxwhH</td><td>minimum</td><td>14</td><td>0.24669378430310124</td><td>1aFMWquD1LhBYzkBn6nBgW</td><td>0zOGB3pXHH9w2cBDaDarn6</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>1.6971866328451162</td><td>3.702038174228321</td><td>0.9054501651565103</td><td>2.7965880090718107</td><td>4.493774641916927</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-05</td><td>07PhkGup1HJO46Hyh0smqr</td><td>minimum</td><td>14</td><td>0.23606593627832018</td><td>2GyaCxr2vTHu1DzdTPMY7i</td><td>2wf6SOt_zHjxvn_mPy__YC</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>1.4590278229800986</td><td>3.389933091599721</td><td>0.8291150261567191</td><td>2.5608180654430015</td><td>4.0198458884231005</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-06</td><td>3Wyi_$47TTYunFEpcoMP0X</td><td>minimum</td><td>12</td><td>0.21559377576028477</td><td>1JiggJBInVcfqALklD7mEk</td><td>1lwBDXXD1Qqw7oWN1FjgFm</td><td>0.07296587699003966</td><td>0.13430759999999997</td><td>2.2729247749353165</td><td>5.238224096213661</td><td>1.5460463516718328</td><td>3.6921777445418282</td><td>5.965102519477145</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-07</td><td>3RoxT5vPjOjAsBiGkary7g</td><td>minimum</td><td>14</td><td>0.24737056446114808</td><td>0qjKGdPovVTvPEUUC0DbI8</td><td>0jEQXfWUXNMOWqZWtQf2Fv</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>1.7123525588731194</td><td>3.7223783926704472</td><td>0.9104250069277141</td><td>2.8119533857427332</td><td>4.524305944615852</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-08</td><td>3o$58hG4HG0v2ZgBR86eqn</td><td>minimum</td><td>14</td><td>0.24737056446114808</td><td>3szP9lGPfSWx81bORgVyuh</td><td>0B7W062THUgPBXN4896mAC</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>1.7123525588731194</td><td>3.7223783926704472</td><td>0.9104250069277141</td><td>2.8119533857427332</td><td>4.524305944615852</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-09</td><td>3fpnWHNtXJIvAS9OzVzctg</td><td>minimum</td><td>14</td><td>0.24737056446114855</td><td>1TUaKP9KHMnvz3e4p1t0T2</td><td>1BxViGhb1KFB4_lSL037rm</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>1.7123525588731299</td><td>3.7223783926704614</td><td>0.9104250069277177</td><td>2.811953385742744</td><td>4.5243059446158735</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-10</td><td>2q7jRIYsLPjgLqAH4ZmwWf</td><td>minimum</td><td>14</td><td>0.26080167643496527</td><td>0$iQoADbDIFP6aO3Yi4_Oc</td><td>3DLbN8zYXVywG_YCMFMHXw</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>2.0133295426792057</td><td>4.137568871896794</td><td>1.0119729300701514</td><td>3.125595941826642</td><td>5.138925484505847</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-11</td><td>1trSthrt1U4Be6wMaFwscN</td><td>minimum</td><td>14</td><td>0.24928929474312211</td><td>0N_8ZHrmjQOv3eDx_LSQCR</td><td>1G5dGh7BDM_vzHVQpHxKjx</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>1.7553492708454204</td><td>3.7803476143410637</td><td>0.9246032079254919</td><td>2.855744406415572</td><td>4.6110936772609925</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-12</td><td>05GbPBF9rPoAY2EciXANmD</td><td>minimum</td><td>12</td><td>0.23202072220535694</td><td>1K38iW1SfHTwx0umfXesVW</td><td>0Pl6vsAYnRGOApXX3GuxPm</td><td>0.07296587699003966</td><td>0.13430759999999997</td><td>2.7497731261602163</td><td>6.066876935705687</td><td>1.7906207867795623</td><td>4.276256148926125</td><td>7.026029275086341</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-13</td><td>0Mu3TH8mrRQ9K3x5Gsl1MW</td><td>minimum</td><td>12</td><td>0.22071286840058843</td><td>3a_POezRTQSeJiiavNVqIw</td><td>3uaZK2VUDIw8ZAaN_POY6V</td><td>0.07296587699003966</td><td>0.13430759999999997</td><td>2.421523961854112</td><td>5.48993176800115</td><td>1.6203371266572235</td><td>3.8695946413439266</td><td>6.291118603198038</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-14</td><td>0UCv_uIB9GUQGvYe_k2U23</td><td>minimum</td><td>12</td><td>0.2224015554369339</td><td>1o0rNmVMbMffWfqaf_T5et</td><td>2U2N8hSDjLWPO$WDYXjQBe</td><td>0.07296587699003966</td><td>0.13430759999999997</td><td>2.4705438835850773</td><td>5.574260718106347</td><td>1.645226566905626</td><td>3.9290341512007205</td><td>6.399578034785797</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-15</td><td>1WMSBG$6PHBgnrtrn4_x7i</td><td>minimum</td><td>12</td><td>0.2230299036109734</td><td>21Gr8ySeTKJvZJWGXxSsih</td><td>3Ejz4BBuHIWRx67IDSCLZR</td><td>0.07296587699003966</td><td>0.13430759999999997</td><td>2.4887838402190017</td><td>5.605802983434041</td><td>1.6545361732412154</td><td>3.951266810192825</td><td>6.440050650411827</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-16</td><td>1bsR7Y5W5ISPcAHDCXBvUx</td><td>minimum</td><td>14</td><td>0.234742302759343</td><td>1SO2KrjUzMtQBWLv4vMT1J</td><td>1xrRwxyyXJzRllAExVmYAo</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>1.4293665987283017</td><td>3.3520246187433376</td><td>0.819843313820636</td><td>2.5321813049227018</td><td>3.9615479036510033</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-17</td><td>1DbGBA5oHMbvDdJRwtCToR</td><td>minimum</td><td>14</td><td>0.23402993177674872</td><td>3m2dRiJ1vGYQnnGVoXLXcf</td><td>2Od1LLn0DGgPWOi9lZ19Yr</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>1.4134031200446173</td><td>3.3317107529131005</td><td>0.8148749174115983</td><td>2.516835835501502</td><td>3.9302389555461197</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-18</td><td>180nmnLNPP8xnA4gA0l6gn</td><td>minimum</td><td>12</td><td>0.21604819265387634</td><td>03ca1JnLjG7gceXjjtU5TO</td><td>1lyKoWZ9fI5hFsfJrYFbIQ</td><td>0.07296587699003966</td><td>0.13430759999999997</td><td>2.28611578077456</td><td>5.2603290580720685</td><td>1.5525705657961844</td><td>3.707758492275884</td><td>5.993874273050444</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-19</td><td>1EUR5Eq_5OywqMTdjTlzh7</td><td>minimum</td><td>14</td><td>0.2872058932943781</td><td>0t24RykiTV3A1Mx7Q3gKxN</td><td>0nGbb5fFzQ7vWKjoB_VmZm</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>2.6050200568823505</td><td>5.017774876582545</td><td>1.2272550624540493</td><td>3.790519814128496</td><td>6.395539871010847</td><td>False</td><td>Unknown</td></tr><tr><td>VAV-20</td><td>0SpISO5CzQ6QXggrQ7bcoN</td><td>minimum</td><td>14</td><td>0.2810480813134193</td><td>1dg3L3cN1JwPXP7QTftlD8</td><td>11UWn9ZWTNAPS1IHv53$Kl</td><td>0.09931466590310954</td><td>0.20081749999999998</td><td>2.467030017004272</td><td>4.804915206455794</td><td>1.1751935184070053</td><td>3.6297216880487886</td><td>6.096751705053061</td><td>False</td><td>Unknown</td></tr></table><h2>Conditional terminal path budgets</h2><table><tr><th>condition</th><th>terminal</th><th>outlet_port_guid</th><th>straight_partial_Pa</th><th>conditional_component_partial_Pa</th><th>new_VAV_station_contribution_Pa</th><th>remaining_numerical_component_paths</th><th>complete_pressure_Pa</th><th>catalogue_terminal_Pt_Pa</th><th>conditional_known_budget_with_terminal_Pa</th></tr><tr><td>maximum</td><td>SD-37</td><td>04nnDahGTHpB8BNbxKegyr</td><td>27.85765305899404</td><td>152.67873634100454</td><td>27.602029465030178</td><td>2</td><td>Unknown</td><td>33.96153497538934</td><td>214.49792437538792</td></tr><tr><td>maximum</td><td>SD-14</td><td>0597V3s1fHlwYjp9BpqJyB</td><td>33.22130812933102</td><td>173.0224839662768</td><td>41.60515289438743</td><td>2</td><td>Unknown</td><td>28.482216935457302</td><td>234.72600903106513</td></tr><tr><td>maximum</td><td>SD-67</td><td>06fTUk6HLI9fyepjJgXU2c</td><td>7.573295414636685</td><td>109.87532492793048</td><td>25.14598905954294</td><td>2</td><td>Unknown</td><td>23.48376854553522</td><td>140.9323888881024</td></tr><tr><td>maximum</td><td>SD-11</td><td>0CSWsEPkzJKvk1mssDSbXq</td><td>30.11448489594838</td><td>165.14387164459183</td><td>36.38768977301175</td><td>2</td><td>Unknown</td><td>25.05044764096128</td><td>220.3088041815015</td></tr><tr><td>maximum</td><td>SD-60</td><td>0EavQe231OihX_O0EaDQ0q</td><td>18.68919750457367</td><td>96.53810129484545</td><td>36.54602788242488</td><td>2</td><td>Unknown</td><td>20.781059772894714</td><td>136.00835857231382</td></tr><tr><td>maximum</td><td>SD-77</td><td>0F55WRgp9IE9bF0iQXeyDR</td><td>18.622317478895003</td><td>102.39066803484846</td><td>37.26834909619811</td><td>2</td><td>Unknown</td><td>44.77991261254763</td><td>165.7928981262911</td></tr><tr><td>maximum</td><td>SD-23</td><td>0Hh0tBfHvRue4gsomIScIQ</td><td>31.74762946089478</td><td>166.22014311106057</td><td>36.38768977301175</td><td>2</td><td>Unknown</td><td>25.050447640961334</td><td>223.01822021291667</td></tr><tr><td>maximum</td><td>SD-78</td><td>0IJcQ7RD5ToPwXKLAmA8kZ</td><td>18.622317478895013</td><td>102.39066803484853</td><td>37.26834909619811</td><td>2</td><td>Unknown</td><td>44.77991261254798</td><td>165.79289812629153</td></tr><tr><td>maximum</td><td>SD-65</td><td>0IjjbA3lTK6OE7$rRjn5tJ</td><td>7.461701625451192</td><td>123.19976618990098</td><td>39.00452696229296</td><td>2</td><td>Unknown</td><td>23.48376854553522</td><td>154.1452363608874</td></tr><tr><td>maximum</td><td>SD-47</td><td>0KmZ1oAK9Kh9VpGxiknuBw</td><td>27.007582111374802</td><td>166.3162275866157</td><td>42.24179718107412</td><td>2</td><td>Unknown</td><td>29.870858073085575</td><td>223.19466777107607</td></tr><tr><td>maximum</td><td>SD-56</td><td>0VnklxT5jSD8jchRNocnI7</td><td>6.1750184859040775</td><td>109.81934700662667</td><td>25.14598905954294</td><td>2</td><td>Unknown</td><td>31.705241246115325</td><td>147.69960673864608</td></tr><tr><td>maximum</td><td>SD-72</td><td>0YhhkBHrDGLgf2EO5Vq0U6</td><td>20.12310133493428</td><td>98.78719254675455</td><td>36.54602788242488</td><td>2</td><td>Unknown</td><td>24.670228148658218</td><td>143.58052203034705</td></tr><tr><td>maximum</td><td>SD-62</td><td>0cpFhTn9DHkQhORQD68zsB</td><td>21.180912857578637</td><td>101.22332645261692</td><td>38.18325374181628</td><td>2</td><td>Unknown</td><td>23.48376854553522</td><td>145.88800785573076</td></tr><tr><td>maximum</td><td>SD-04</td><td>0fSUon0tDOr8cpzzqIp1ie</td><td>23.413022103982104</td><td>172.97302192143442</td><td>24.96217302522297</td><td>2</td><td>Unknown</td><td>25.900469238000003</td><td>222.28651326341654</td></tr><tr><td>maximum</td><td>SD-39</td><td>0gtOQD0z9QNfn8kGAADs2h</td><td>20.087017777043954</td><td>172.08350056466142</td><td>27.602029465030178</td><td>2</td><td>Unknown</td><td>33.96153497538934</td><td>226.1320533170947</td></tr><tr><td>maximum</td><td>SD-66</td><td>0nJDNQQMDSoAcSg_cg7KiW</td><td>7.461701625451208</td><td>123.19976618990103</td><td>39.00452696229296</td><td>2</td><td>Unknown</td><td>23.48376854553541</td><td>154.14523636088765</td></tr><tr><td>maximum</td><td>SD-24</td><td>0nK83QMC1NeBVM7qSsJfAQ</td><td>31.74762946089478</td><td>166.22014311106057</td><td>36.38768977301175</td><td>2</td><td>Unknown</td><td>25.050447640961334</td><td>223.01822021291667</td></tr><tr><td>maximum</td><td>SD-38</td><td>0v6e_kr9fJEOcUgmbldd59</td><td>27.85765305899404</td><td>152.67873634100454</td><td>27.602029465030178</td><td>2</td><td>Unknown</td><td>33.96153497538934</td><td>214.49792437538792</td></tr><tr><td>maximum</td><td>SD-49</td><td>0wdt5TKGvOaQz2ouT7T1Pg</td><td>20.009475524804856</td><td>99.67214149680883</td><td>38.18325374181628</td><td>2</td><td>Unknown</td><td>23.90567305902528</td><td>143.58729008063898</td></tr><tr><td>maximum</td><td>SD-63</td><td>1$fpxHTT1KVe9KIIpkk_Ho</td><td>14.073515585810224</td><td>117.41285656474467</td><td>38.78128213490523</td><td>2</td><td>Unknown</td><td>23.48376854553522</td><td>154.9701406960901</td></tr><tr><td>maximum</td><td>SD-48</td><td>10MesqwDnHfODYvTOie_o_</td><td>27.007582111374802</td><td>166.3162275866157</td><td>42.24179718107412</td><td>2</td><td>Unknown</td><td>29.870858073085575</td><td>223.19466777107607</td></tr><tr><td>maximum</td><td>SD-25</td><td>1J6TdFo2LIIuLtHkjCyCam</td><td>25.588318785195124</td><td>150.3167457151922</td><td>27.602029465030178</td><td>2</td><td>Unknown</td><td>28.482216935457245</td><td>204.38728143584459</td></tr><tr><td>maximum</td><td>SD-15</td><td>1KnpK2cD5GUukUlBJpX3UU</td><td>25.283693473374324</td><td>174.64364297001597</td><td>24.96217302522297</td><td>2</td><td>Unknown</td><td>28.482216935457302</td><td>228.4095533788476</td></tr><tr><td>maximum</td><td>SD-46</td><td>1OYVpx981RYQsn7fP_k7Ng</td><td>19.75023180322975</td><td>166.63323158849204</td><td>27.98321512416618</td><td>2</td><td>Unknown</td><td>29.870858073085824</td><td>216.25432146480762</td></tr><tr><td>maximum</td><td>SD-16</td><td>1TUGaIThfODwM4lrZ9x05x</td><td>25.283693473374317</td><td>174.64364297001597</td><td>24.96217302522297</td><td>2</td><td>Unknown</td><td>28.482216935457302</td><td>228.4095533788476</td></tr><tr><td>maximum</td><td>SD-51</td><td>1UomZybnLGS88s4GEfqXJh</td><td>13.068119301240092</td><td>116.50721606495857</td><td>38.78128213490523</td><td>2</td><td>Unknown</td><td>28.482216935457366</td><td>158.05755230165602</td></tr><tr><td>maximum</td><td>SD-45</td><td>1XTNMBmzjNNOg$oE1aRDzB</td><td>20.5754398585377</td><td>168.58777389253893</td><td>27.98321512416618</td><td>2</td><td>Unknown</td><td>39.432063263973426</td><td>228.59527701505004</td></tr><tr><td>maximum</td><td>SD-74</td><td>1XaXIT$$fTyArUG_5em_OQ</td><td>21.384306664039624</td><td>102.08132042666642</td><td>37.26834909619811</td><td>2</td><td>Unknown</td><td>39.32266657440337</td><td>162.78829366510942</td></tr><tr><td>maximum</td><td>SD-35</td><td>1YGXZ5oWXIex9yRdlWI$sg</td><td>24.94515470483262</td><td>164.2444097648928</td><td>42.24179718107412</td><td>2</td><td>Unknown</td><td>25.05044764096128</td><td>214.24001211068668</td></tr><tr><td>maximum</td><td>SD-59</td><td>1buxgy23XPcBjOVL4jJPJH</td><td>18.826699431418795</td><td>97.15452236533025</td><td>36.54602788242488</td><td>2</td><td>Unknown</td><td>25.050447640961384</td><td>141.03166943771043</td></tr><tr><td>maximum</td><td>SD-29</td><td>1eJE3PjmLU2eLWiJMgkVSS</td><td>10.092534827270107</td><td>173.7710762567803</td><td>27.60202946503027</td><td>2</td><td>Unknown</td><td>28.482216935457245</td><td>212.34582801950765</td></tr><tr><td>maximum</td><td>SD-01</td><td>1jMWNahHjS9urvdSWJMSV2</td><td>31.26722101295681</td><td>170.8182317910701</td><td>41.60515289438743</td><td>2</td><td>Unknown</td><td>22.771752426455674</td><td>224.85720523048258</td></tr><tr><td>maximum</td><td>SD-08</td><td>1kOxqfNm5RPQRvqCFkAYYg</td><td>17.242840613456988</td><td>183.0535491596516</td><td>27.468081045766915</td><td>2</td><td>Unknown</td><td>32.22403166456826</td><td>232.52042143767684</td></tr><tr><td>maximum</td><td>SD-69</td><td>1qp7E0GYvV3hRN1xEvTCDZ</td><td>14.272117697705891</td><td>103.25283878412337</td><td>25.010171178951232</td><td>2</td><td>Unknown</td><td>31.865673220392438</td><td>149.3906297022217</td></tr><tr><td>maximum</td><td>SD-52</td><td>1smseg$VXKMg4rDr7AjN1x</td><td>12.957450031202743</td><td>116.07644592600766</td><td>38.78128213490523</td><td>2</td><td>Unknown</td><td>25.42258121481528</td><td>154.4564771720257</td></tr><tr><td>maximum</td><td>SD-20</td><td>1vO44AbdPLefAYGq0Coytb</td><td>19.725114153726476</td><td>185.43641287611794</td><td>27.468081045766915</td><td>2</td><td>Unknown</td><td>35.01662679046625</td><td>240.17815382031068</td></tr><tr><td>maximum</td><td>SD-44</td><td>1xpogatCjPevU6$KUDLjbG</td><td>14.044930749734064</td><td>178.2816324748834</td><td>30.37345587597455</td><td>2</td><td>Unknown</td><td>41.73280927972009</td><td>234.05937250433755</td></tr><tr><td>maximum</td><td>SD-17</td><td>20GcNLzF9MSubX_orVslfU</td><td>18.21037591400613</td><td>179.20886861435534</td><td>25.062698823118822</td><td>2</td><td>Unknown</td><td>28.482216935457302</td><td>225.90146146381878</td></tr><tr><td>maximum</td><td>SD-53</td><td>22xgWxHMPG9Omvul6nY$H9</td><td>6.272085425076297</td><td>121.47704525439617</td><td>39.00452696229296</td><td>2</td><td>Unknown</td><td>25.99889544064131</td><td>153.7480261201138</td></tr><tr><td>maximum</td><td>SD-03</td><td>24kkMwxT9UUAMDkYzRHZGP</td><td>23.501541741597567</td><td>173.39911904365817</td><td>24.96217302522297</td><td>2</td><td>Unknown</td><td>28.482216935457245</td><td>225.382877720713</td></tr><tr><td>maximum</td><td>SD-71</td><td>2O1CIIYSbNTQygeCPytf5O</td><td>20.12310133493428</td><td>98.78719254675455</td><td>36.54602788242488</td><td>2</td><td>Unknown</td><td>24.670228148658218</td><td>143.58052203034705</td></tr><tr><td>maximum</td><td>SD-64</td><td>2RsyDzvHHHSQCk14NLuCq3</td><td>14.073515585810224</td><td>117.41285656474467</td><td>38.78128213490523</td><td>2</td><td>Unknown</td><td>23.48376854553522</td><td>154.9701406960901</td></tr><tr><td>maximum</td><td>SD-06</td><td>2SJ3h0CmXVtwq$01OyAYRJ</td><td>16.221506654642656</td><td>177.59097439734452</td><td>25.062698823118822</td><td>2</td><td>Unknown</td><td>28.482216935457465</td><td>222.29469798744466</td></tr><tr><td>maximum</td><td>SD-21</td><td>2T2C4CX7bPjxWIb1IonpiA</td><td>25.37078772133088</td><td>171.58002108939556</td><td>25.399121873424317</td><td>2</td><td>Unknown</td><td>33.080975456614084</td><td>230.03178426734053</td></tr><tr><td>maximum</td><td>SD-50</td><td>2UbNAeVkjT$82ccz0COEGG</td><td>20.175516573008505</td><td>100.31768595283081</td><td>38.18325374181628</td><td>2</td><td>Unknown</td><td>28.482216935457366</td><td>148.9754194612967</td></tr><tr><td>maximum</td><td>SD-28</td><td>2_$N$vmI1HNv7i7VOw_CzT</td><td>17.817683503245025</td><td>169.7215099388491</td><td>27.602029465030178</td><td>2</td><td>Unknown</td><td>28.482216935457245</td><td>216.02141037755138</td></tr><tr><td>maximum</td><td>SD-76</td><td>2dOxtVXi1M3Pe7motXKekA</td><td>27.22232003905751</td><td>145.29146504262343</td><td>35.62456208910919</td><td>2</td><td>Unknown</td><td>39.322666574403044</td><td>211.83645165608397</td></tr><tr><td>maximum</td><td>SD-70</td><td>2gJfRRzGzHxQiK5CPHOrav</td><td>13.625778034321073</td><td>101.76300162497229</td><td>25.010171178951232</td><td>2</td><td>Unknown</td><td>24.670228148658413</td><td>140.0590078079518</td></tr><tr><td>maximum</td><td>SD-19</td><td>2gWV85KPDRKxkxspRZi2_l</td><td>19.106850690865002</td><td>184.10048150434466</td><td>27.468081045766915</td><td>2</td><td>Unknown</td><td>28.482216935457302</td><td>231.68954913066696</td></tr><tr><td>maximum</td><td>SD-32</td><td>2h9Jc5Y6rVpu3n3BdxJtwH</td><td>11.227179922075495</td><td>175.29155319080414</td><td>30.37345587597455</td><td>2</td><td>Unknown</td><td>35.01662679046618</td><td>221.5353599033458</td></tr><tr><td>maximum</td><td>SD-36</td><td>2ik$LjgFPNdwbDxooo50X1</td><td>24.94515470483262</td><td>164.2444097648928</td><td>42.24179718107412</td><td>2</td><td>Unknown</td><td>25.05044764096128</td><td>214.24001211068668</td></tr><tr><td>maximum</td><td>SD-10</td><td>2lE2fZWzLHIg4sqeWAT9jj</td><td>22.92300312182444</td><td>168.77481885859748</td><td>25.399121873424317</td><td>2</td><td>Unknown</td><td>25.05044764096149</td><td>216.74826962138343</td></tr><tr><td>maximum</td><td>SD-02</td><td>2muU6WL3rTDey47vJYoqp3</td><td>31.47577876662975</td><td>171.75658719206942</td><td>41.60515289438743</td><td>2</td><td>Unknown</td><td>28.482216935457245</td><td>231.71458289415642</td></tr><tr><td>maximum</td><td>SD-40</td><td>2nYFguGknVJgL4NzfuB9Ur</td><td>20.087017777043943</td><td>172.08350056466145</td><td>27.602029465030178</td><td>2</td><td>Unknown</td><td>33.96153497538934</td><td>226.13205331709474</td></tr><tr><td>maximum</td><td>SD-55</td><td>2poQsQiMzIGhebD7_qF$AR</td><td>6.067363713852074</td><td>109.32404008243883</td><td>25.14598905954294</td><td>2</td><td>Unknown</td><td>28.482216935457366</td><td>143.87362073174828</td></tr><tr><td>maximum</td><td>SD-31</td><td>2wkBLyemnKxgE0nfYQkl1W</td><td>11.008390994222758</td><td>174.24402280746108</td><td>30.37345587597455</td><td>2</td><td>Unknown</td><td>28.482216935457245</td><td>213.7346307371411</td></tr><tr><td>maximum</td><td>SD-43</td><td>30akOt4ZfJPx9Is_xz0ugD</td><td>13.352505642295947</td><td>176.71068861524668</td><td>30.37345587597455</td><td>2</td><td>Unknown</td><td>33.96153497538934</td><td>224.02472923293197</td></tr><tr><td>maximum</td><td>SD-18</td><td>33OTUVLx9GhBF6xkZqfLCO</td><td>18.21037591400615</td><td>179.2088686143554</td><td>25.062698823118822</td><td>2</td><td>Unknown</td><td>28.48221693545752</td><td>225.9014614638191</td></tr><tr><td>maximum</td><td>SD-68</td><td>3522qUkr9NIeWoDOLA_viK</td><td>8.09351340293585</td><td>110.99107079114161</td><td>25.14598905954294</td><td>2</td><td>Unknown</td><td>28.873663339701693</td><td>147.95824753377917</td></tr><tr><td>maximum</td><td>SD-22</td><td>39PLJwsrjTEO7oXE3Hcnrn</td><td>24.651461647105783</td><td>169.9202003662987</td><td>25.399121873424317</td><td>2</td><td>Unknown</td><td>25.050447640961536</td><td>219.622109654366</td></tr><tr><td>maximum</td><td>SD-27</td><td>3BpN$J0cjMWgqP3p7vASWQ</td><td>17.817683503245057</td><td>169.72150993884907</td><td>27.602029465030178</td><td>2</td><td>Unknown</td><td>28.482216935457245</td><td>216.02141037755138</td></tr><tr><td>maximum</td><td>SD-41</td><td>3Cagnt05DMmvOCq2Vn98MY</td><td>12.436649475343298</td><td>176.2377420645659</td><td>27.60202946503027</td><td>2</td><td>Unknown</td><td>33.96153497538934</td><td>222.63592651529854</td></tr><tr><td>maximum</td><td>SD-07</td><td>3GFUaho4vLBwKKbBj6j69U</td><td>17.117981431501526</td><td>182.48258728733379</td><td>27.468081045766915</td><td>2</td><td>Unknown</td><td>28.482216935457245</td><td>228.08278565429256</td></tr><tr><td>maximum</td><td>SD-34</td><td>3IC1WYyJvItg_wjqGRpF9A</td><td>17.656379039409263</td><td>164.58411055280845</td><td>27.98321512416618</td><td>2</td><td>Unknown</td><td>25.05044764096149</td><td>207.29093723317922</td></tr><tr><td>maximum</td><td>SD-61</td><td>3KefNI9rnHIfplyInUao5b</td><td>21.180912857578637</td><td>101.22332645261692</td><td>38.18325374181628</td><td>2</td><td>Unknown</td><td>23.48376854553522</td><td>145.88800785573076</td></tr><tr><td>maximum</td><td>SD-75</td><td>3L_3A$9tbRPu6maFDm$ZFt</td><td>27.22232003905751</td><td>145.29146504262343</td><td>35.62456208910919</td><td>2</td><td>Unknown</td><td>39.322666574403044</td><td>211.83645165608397</td></tr><tr><td>maximum</td><td>SD-80</td><td>3Ppcig_HjUeQuB5uW_XroX</td><td>24.191158041976138</td><td>144.2668241959552</td><td>35.62456208910919</td><td>2</td><td>Unknown</td><td>37.65716059790803</td><td>206.11514283583938</td></tr><tr><td>maximum</td><td>SD-12</td><td>3TjFllCD5SDBP6cTcPblRD</td><td>29.941672954380394</td><td>164.24131638084816</td><td>36.38768977301175</td><td>2</td><td>Unknown</td><td>19.730752360587502</td><td>213.91374169581607</td></tr><tr><td>maximum</td><td>SD-26</td><td>3ZGus5CkDLh8_ukQkzLb0P</td><td>25.588318785195124</td><td>150.3167457151922</td><td>27.602029465030178</td><td>2</td><td>Unknown</td><td>28.482216935457245</td><td>204.38728143584459</td></tr><tr><td>maximum</td><td>SD-42</td><td>3ZQ3Omz91O1OmQ4A3iPDHH</td><td>12.436649475343321</td><td>176.23774206456596</td><td>27.60202946503027</td><td>2</td><td>Unknown</td><td>33.96153497538961</td><td>222.6359265152989</td></tr><tr><td>maximum</td><td>SD-73</td><td>3euZEc2qzIwv642rkQ1hTE</td><td>21.38430666403959</td><td>102.08132042666637</td><td>37.26834909619811</td><td>2</td><td>Unknown</td><td>39.322666574403044</td><td>162.788293665109</td></tr><tr><td>maximum</td><td>SD-33</td><td>3iK1ECqufUQQlmT_5ee74V</td><td>17.89340992200485</td><td>165.93233478303284</td><td>27.98321512416618</td><td>2</td><td>Unknown</td><td>33.08097545661401</td><td>216.90672016165172</td></tr><tr><td>maximum</td><td>SD-57</td><td>3iozNl$MTP9Ors_2RLBQLH</td><td>12.08366280030178</td><td>100.97499697302231</td><td>25.010171178951232</td><td>2</td><td>Unknown</td><td>30.312602648009822</td><td>143.3712624213339</td></tr><tr><td>maximum</td><td>SD-09</td><td>3ixrccfsLLF9VQgGXIWR_s</td><td>23.090100449455175</td><td>169.71504025219582</td><td>25.399121873424317</td><td>2</td><td>Unknown</td><td>30.747429430166463</td><td>223.55257013181745</td></tr><tr><td>maximum</td><td>SD-79</td><td>3kkhbNKCPVzx2v_HI86EfX</td><td>24.460330853912925</td><td>145.60081265080552</td><td>35.62456208910919</td><td>2</td><td>Unknown</td><td>44.77991261254763</td><td>214.84105611726608</td></tr><tr><td>maximum</td><td>SD-13</td><td>3qm7burYPRV9XV0GWDCc5D</td><td>33.22130812933102</td><td>173.0224839662768</td><td>41.60515289438743</td><td>2</td><td>Unknown</td><td>28.482216935457302</td><td>234.72600903106513</td></tr><tr><td>maximum</td><td>SD-05</td><td>3sE6HNSpvGNfS60$CVk0db</td><td>16.150918287382446</td><td>177.26943533879952</td><td>25.062698823118822</td><td>2</td><td>Unknown</td><td>26.388631574572127</td><td>219.80898520075408</td></tr><tr><td>maximum</td><td>SD-58</td><td>3t$Jh0dELLueltNuyZ4dby</td><td>11.929622855623482</td><td>100.20083254200209</td><td>25.010171178951232</td><td>2</td><td>Unknown</td><td>25.05044764096159</td><td>137.18090303858716</td></tr><tr><td>maximum</td><td>SD-30</td><td>3xtvM1mxDMkxL6Vjxy7VTl</td><td>10.092534827270114</td><td>173.77107625678033</td><td>27.60202946503027</td><td>2</td><td>Unknown</td><td>28.482216935457465</td><td>212.3458280195079</td></tr><tr><td>maximum</td><td>SD-54</td><td>3yGzqETSrPAheMpWjxIM60</td><td>6.364270212887565</td><td>121.78792943030567</td><td>39.00452696229296</td><td>2</td><td>Unknown</td><td>28.482216935457576</td><td>156.63441657865081</td></tr><tr><td>minimum</td><td>SD-37</td><td>04nnDahGTHpB8BNbxKegyr</td><td>5.161306059467832</td><td>25.236513548521362</td><td>4.524305944615852</td><td>2</td><td>Unknown</td><td>5.4519225147815344</td><td>35.84974212277073</td></tr><tr><td>minimum</td><td>SD-14</td><td>0597V3s1fHlwYjp9BpqJyB</td><td>6.129075515539707</td><td>28.794856343904623</td><td>6.91092243693666</td><td>2</td><td>Unknown</td><td>4.568382480842491</td><td>39.492314340286825</td></tr><tr><td>minimum</td><td>SD-67</td><td>06fTUk6HLI9fyepjJgXU2c</td><td>1.4250809966358522</td><td>17.949636333439592</td><td>3.9615479036510033</td><td>2</td><td>Unknown</td><td>3.762382677967555</td><td>23.137100008043</td></tr><tr><td>minimum</td><td>SD-11</td><td>0CSWsEPkzJKvk1mssDSbXq</td><td>5.535474899879493</td><td>27.306310826004715</td><td>5.965102519477145</td><td>2</td><td>Unknown</td><td>4.015009682105007</td><td>36.85679540798922</td></tr><tr><td>minimum</td><td>SD-60</td><td>0EavQe231OihX_O0EaDQ0q</td><td>3.4679843243412565</td><td>16.30318608916479</td><td>5.993874273050444</td><td>2</td><td>Unknown</td><td>3.3248344736114817</td><td>23.096004887117527</td></tr><tr><td>minimum</td><td>SD-77</td><td>0F55WRgp9IE9bF0iQXeyDR</td><td>3.442948810179625</td><td>17.826326367413575</td><td>6.395539871010847</td><td>2</td><td>Unknown</td><td>7.18668958982558</td><td>28.45596476741878</td></tr><tr><td>minimum</td><td>SD-23</td><td>0Hh0tBfHvRue4gsomIScIQ</td><td>5.858213324116197</td><td>27.504016852718895</td><td>5.965102519477145</td><td>2</td><td>Unknown</td><td>4.015009682105015</td><td>37.37723985894011</td></tr><tr><td>minimum</td><td>SD-78</td><td>0IJcQ7RD5ToPwXKLAmA8kZ</td><td>3.442948810179628</td><td>17.826326367413586</td><td>6.395539871010847</td><td>2</td><td>Unknown</td><td>7.186689589825638</td><td>28.455964767418855</td></tr><tr><td>minimum</td><td>SD-65</td><td>0IjjbA3lTK6OE7$rRjn5tJ</td><td>1.3986975913784534</td><td>20.555036261462888</td><td>6.440050650411827</td><td>2</td><td>Unknown</td><td>3.762382677967555</td><td>25.716116530808897</td></tr><tr><td>minimum</td><td>SD-47</td><td>0KmZ1oAK9Kh9VpGxiknuBw</td><td>5.002746263824324</td><td>27.75491288623094</td><td>7.026029275086341</td><td>2</td><td>Unknown</td><td>4.792300864285051</td><td>37.549960014340314</td></tr><tr><td>minimum</td><td>SD-56</td><td>0VnklxT5jSD8jchRNocnI7</td><td>1.1478161629845183</td><td>17.935756303839263</td><td>3.9615479036510033</td><td>2</td><td>Unknown</td><td>5.088095150936098</td><td>24.17166761775988</td></tr><tr><td>minimum</td><td>SD-72</td><td>0YhhkBHrDGLgf2EO5Vq0U6</td><td>3.7511151188361556</td><td>16.718710588278988</td><td>5.993874273050444</td><td>2</td><td>Unknown</td><td>3.953699288971139</td><td>24.42352499608628</td></tr><tr><td>minimum</td><td>SD-62</td><td>0cpFhTn9DHkQhORQD68zsB</td><td>3.943887809130415</td><td>17.169712596583484</td><td>6.291118603198038</td><td>2</td><td>Unknown</td><td>3.762382677967555</td><td>24.875983083681454</td></tr><tr><td>minimum</td><td>SD-04</td><td>0fSUon0tDOr8cpzzqIp1ie</td><td>4.28391234590038</td><td>28.013151829114815</td><td>3.919169421718693</td><td>2</td><td>Unknown</td><td>4.152075664627502</td><td>36.4491398396427</td></tr><tr><td>minimum</td><td>SD-39</td><td>0gtOQD0z9QNfn8kGAADs2h</td><td>3.716693264230365</td><td>28.156530653496553</td><td>4.524305944615852</td><td>2</td><td>Unknown</td><td>5.4519225147815344</td><td>37.325146432508454</td></tr><tr><td>minimum</td><td>SD-66</td><td>0nJDNQQMDSoAcSg_cg7KiW</td><td>1.3986975913784567</td><td>20.555036261462895</td><td>6.440050650411827</td><td>2</td><td>Unknown</td><td>3.762382677967585</td><td>25.71611653080894</td></tr><tr><td>minimum</td><td>SD-24</td><td>0nK83QMC1NeBVM7qSsJfAQ</td><td>5.858213324116197</td><td>27.504016852718895</td><td>5.965102519477145</td><td>2</td><td>Unknown</td><td>4.015009682105015</td><td>37.37723985894011</td></tr><tr><td>minimum</td><td>SD-38</td><td>0v6e_kr9fJEOcUgmbldd59</td><td>5.161306059467832</td><td>25.236513548521362</td><td>4.524305944615852</td><td>2</td><td>Unknown</td><td>5.4519225147815344</td><td>35.84974212277073</td></tr><tr><td>minimum</td><td>SD-49</td><td>0wdt5TKGvOaQz2ouT7T1Pg</td><td>3.7121922463198387</td><td>16.880856323989903</td><td>6.291118603198038</td><td>2</td><td>Unknown</td><td>3.830414780767828</td><td>24.42346335107757</td></tr><tr><td>minimum</td><td>SD-63</td><td>1$fpxHTT1KVe9KIIpkk_Ho</td><td>2.6188098996490674</td><td>19.620715024229852</td><td>6.399578034785797</td><td>2</td><td>Unknown</td><td>3.762382677967555</td><td>26.001907601846476</td></tr><tr><td>minimum</td><td>SD-48</td><td>10MesqwDnHfODYvTOie_o_</td><td>5.002746263824324</td><td>27.75491288623094</td><td>7.026029275086341</td><td>2</td><td>Unknown</td><td>4.792300864285051</td><td>37.549960014340314</td></tr><tr><td>minimum</td><td>SD-25</td><td>1J6TdFo2LIIuLtHkjCyCam</td><td>4.714688444388993</td><td>24.804893787037383</td><td>4.524305944615852</td><td>2</td><td>Unknown</td><td>4.568382480842483</td><td>34.08796471226886</td></tr><tr><td>minimum</td><td>SD-15</td><td>1KnpK2cD5GUukUlBJpX3UU</td><td>4.6528826085315425</td><td>28.319312234753966</td><td>3.919169421718693</td><td>2</td><td>Unknown</td><td>4.568382480842491</td><td>37.540577324127995</td></tr><tr><td>minimum</td><td>SD-46</td><td>1OYVpx981RYQsn7fP_k7Ng</td><td>3.6533131822759057</td><td>27.299058417893438</td><td>4.6110936772609925</td><td>2</td><td>Unknown</td><td>4.792300864285091</td><td>35.74467246445443</td></tr><tr><td>minimum</td><td>SD-16</td><td>1TUGaIThfODwM4lrZ9x05x</td><td>4.652882608531541</td><td>28.319312234753966</td><td>3.919169421718693</td><td>2</td><td>Unknown</td><td>4.568382480842491</td><td>37.540577324127995</td></tr><tr><td>minimum</td><td>SD-51</td><td>1UomZybnLGS88s4GEfqXJh</td><td>2.419516732376051</td><td>19.449117004662764</td><td>6.399578034785797</td><td>2</td><td>Unknown</td><td>4.5683824808425015</td><td>26.437016217881315</td></tr><tr><td>minimum</td><td>SD-45</td><td>1XTNMBmzjNNOg$oE1aRDzB</td><td>3.813932350676194</td><td>27.653836482730075</td><td>4.6110936772609925</td><td>2</td><td>Unknown</td><td>6.329936699315539</td><td>37.79770553272181</td></tr><tr><td>minimum</td><td>SD-74</td><td>1XaXIT$$fTyArUG_5em_OQ</td><td>3.9866737633133362</td><td>17.769553524048387</td><td>6.395539871010847</td><td>2</td><td>Unknown</td><td>6.3124107886377505</td><td>28.068638075999473</td></tr><tr><td>minimum</td><td>SD-35</td><td>1YGXZ5oWXIex9yRdlWI$sg</td><td>4.5962719967747985</td><td>27.37603308833997</td><td>7.026029275086341</td><td>2</td><td>Unknown</td><td>4.015009682105007</td><td>35.98731476721978</td></tr><tr><td>minimum</td><td>SD-59</td><td>1buxgy23XPcBjOVL4jJPJH</td><td>3.494851717879013</td><td>16.415365102505717</td><td>5.993874273050444</td><td>2</td><td>Unknown</td><td>4.015009682105024</td><td>23.925226502489753</td></tr><tr><td>minimum</td><td>SD-29</td><td>1eJE3PjmLU2eLWiJMgkVSS</td><td>1.8472182708973386</td><td>28.370242824211555</td><td>4.5243059446158735</td><td>2</td><td>Unknown</td><td>4.568382480842483</td><td>34.785843575951375</td></tr><tr><td>minimum</td><td>SD-01</td><td>1jMWNahHjS9urvdSWJMSV2</td><td>5.743892358598684</td><td>28.391130292416175</td><td>6.91092243693666</td><td>2</td><td>Unknown</td><td>3.6475700787659786</td><td>37.78259272978084</td></tr><tr><td>minimum</td><td>SD-08</td><td>1kOxqfNm5RPQRvqCFkAYYg</td><td>3.1469688603761643</td><td>29.849666993138197</td><td>4.493774641916927</td><td>2</td><td>Unknown</td><td>5.171750105911633</td><td>38.168385959426</td></tr><tr><td>minimum</td><td>SD-69</td><td>1qp7E0GYvV3hRN1xEvTCDZ</td><td>2.6715496433166197</td><td>16.91715050212286</td><td>3.9302389555461197</td><td>2</td><td>Unknown</td><td>5.11396480678828</td><td>24.702664952227757</td></tr><tr><td>minimum</td><td>SD-52</td><td>1smseg$VXKMg4rDr7AjN1x</td><td>2.3979259940108575</td><td>19.370896200011632</td><td>6.399578034785797</td><td>2</td><td>Unknown</td><td>4.0750162208889655</td><td>25.843838414911456</td></tr><tr><td>minimum</td><td>SD-20</td><td>1vO44AbdPLefAYGq0Coytb</td><td>3.6355693775668003</td><td>30.28697388915625</td><td>4.493774641916927</td><td>2</td><td>Unknown</td><td>5.622056069962685</td><td>39.544599336685735</td></tr><tr><td>minimum</td><td>SD-44</td><td>1xpogatCjPevU6$KUDLjbG</td><td>2.610693511844641</td><td>29.395363214618424</td><td>5.138925484505847</td><td>2</td><td>Unknown</td><td>6.6985280097356705</td><td>38.70458473619873</td></tr><tr><td>minimum</td><td>SD-17</td><td>20GcNLzF9MSubX_orVslfU</td><td>3.350972782287858</td><td>29.058772940255523</td><td>3.942350147773934</td><td>2</td><td>Unknown</td><td>4.568382480842491</td><td>36.978128203385864</td></tr><tr><td>minimum</td><td>SD-53</td><td>22xgWxHMPG9Omvul6nY$H9</td><td>1.1632083596194625</td><td>20.230565507139566</td><td>6.440050650411827</td><td>2</td><td>Unknown</td><td>4.167946889803412</td><td>25.561720756562444</td></tr><tr><td>minimum</td><td>SD-03</td><td>24kkMwxT9UUAMDkYzRHZGP</td><td>4.301180384711972</td><td>28.09078865484726</td><td>3.919169421718693</td><td>2</td><td>Unknown</td><td>4.568382480842483</td><td>36.96035152040171</td></tr><tr><td>minimum</td><td>SD-71</td><td>2O1CIIYSbNTQygeCPytf5O</td><td>3.7511151188361556</td><td>16.718710588278988</td><td>5.993874273050444</td><td>2</td><td>Unknown</td><td>3.953699288971139</td><td>24.42352499608628</td></tr><tr><td>minimum</td><td>SD-64</td><td>2RsyDzvHHHSQCk14NLuCq3</td><td>2.6188098996490674</td><td>19.620715024229852</td><td>6.399578034785797</td><td>2</td><td>Unknown</td><td>3.762382677967555</td><td>26.001907601846476</td></tr><tr><td>minimum</td><td>SD-06</td><td>2SJ3h0CmXVtwq$01OyAYRJ</td><td>2.958475483134132</td><td>28.760417345047006</td><td>3.942350147773934</td><td>2</td><td>Unknown</td><td>4.5683824808425175</td><td>36.287275309023656</td></tr><tr><td>minimum</td><td>SD-21</td><td>2T2C4CX7bPjxWIb1IonpiA</td><td>4.677458890059422</td><td>27.888049195008573</td><td>4.0198458884231005</td><td>2</td><td>Unknown</td><td>5.309932292379022</td><td>37.87544037744702</td></tr><tr><td>minimum</td><td>SD-50</td><td>2UbNAeVkjT$82ccz0COEGG</td><td>3.744594641857398</td><td>16.998114577016395</td><td>6.291118603198038</td><td>2</td><td>Unknown</td><td>4.5683824808425015</td><td>25.311091699716293</td></tr><tr><td>minimum</td><td>SD-28</td><td>2_$N$vmI1HNv7i7VOw_CzT</td><td>3.2700756491515226</td><td>27.72491089201258</td><td>4.524305944615852</td><td>2</td><td>Unknown</td><td>4.568382480842483</td><td>35.56336902200658</td></tr><tr><td>minimum</td><td>SD-76</td><td>2dOxtVXi1M3Pe7motXKekA</td><td>5.071785591599493</td><td>24.823754445190975</td><td>6.096751705053061</td><td>2</td><td>Unknown</td><td>6.312410788637699</td><td>36.20795082542817</td></tr><tr><td>minimum</td><td>SD-70</td><td>2gJfRRzGzHxQiK5CPHOrav</td><td>2.5455069351116024</td><td>16.646132006967747</td><td>3.9302389555461197</td><td>2</td><td>Unknown</td><td>3.95369928897117</td><td>23.14533823105052</td></tr><tr><td>minimum</td><td>SD-19</td><td>2gWV85KPDRKxkxspRZi2_l</td><td>3.515134236846701</td><td>30.04423414068496</td><td>4.493774641916927</td><td>2</td><td>Unknown</td><td>4.568382480842491</td><td>38.12775085837416</td></tr><tr><td>minimum</td><td>SD-32</td><td>2h9Jc5Y6rVpu3n3BdxJtwH</td><td>2.057299234169009</td><td>28.849818867562675</td><td>5.138925484505847</td><td>2</td><td>Unknown</td><td>5.622056069962673</td><td>36.52917417169436</td></tr><tr><td>minimum</td><td>SD-36</td><td>2ik$LjgFPNdwbDxooo50X1</td><td>4.5962719967747985</td><td>27.37603308833997</td><td>7.026029275086341</td><td>2</td><td>Unknown</td><td>4.015009682105007</td><td>35.98731476721978</td></tr><tr><td>minimum</td><td>SD-10</td><td>2lE2fZWzLHIg4sqeWAT9jj</td><td>4.195644796634201</td><td>27.375739635857823</td><td>4.0198458884231005</td><td>2</td><td>Unknown</td><td>4.01500968210504</td><td>35.58639411459706</td></tr><tr><td>minimum</td><td>SD-02</td><td>2muU6WL3rTDey47vJYoqp3</td><td>5.78460060486959</td><td>28.562201933265783</td><td>6.91092243693666</td><td>2</td><td>Unknown</td><td>4.568382480842483</td><td>38.91518501897785</td></tr><tr><td>minimum</td><td>SD-40</td><td>2nYFguGknVJgL4NzfuB9Ur</td><td>3.7166932642303627</td><td>28.156530653496556</td><td>4.524305944615852</td><td>2</td><td>Unknown</td><td>5.4519225147815344</td><td>37.325146432508454</td></tr><tr><td>minimum</td><td>SD-55</td><td>2poQsQiMzIGhebD7_qF$AR</td><td>1.1268353036913827</td><td>17.845700039174893</td><td>3.9615479036510033</td><td>2</td><td>Unknown</td><td>4.5683824808425015</td><td>23.540917823708778</td></tr><tr><td>minimum</td><td>SD-31</td><td>2wkBLyemnKxgE0nfYQkl1W</td><td>2.0146800646777527</td><td>28.65931934486137</td><td>5.138925484505847</td><td>2</td><td>Unknown</td><td>4.568382480842483</td><td>35.2423818903816</td></tr><tr><td>minimum</td><td>SD-43</td><td>30akOt4ZfJPx9Is_xz0ugD</td><td>2.4760311932182004</td><td>29.110445442237644</td><td>5.138925484505847</td><td>2</td><td>Unknown</td><td>5.4519225147815344</td><td>37.03839915023738</td></tr><tr><td>minimum</td><td>SD-18</td><td>33OTUVLx9GhBF6xkZqfLCO</td><td>3.350972782287862</td><td>29.05877294025553</td><td>3.942350147773934</td><td>2</td><td>Unknown</td><td>4.568382480842526</td><td>36.97812820338592</td></tr><tr><td>minimum</td><td>SD-68</td><td>3522qUkr9NIeWoDOLA_viK</td><td>1.5266011058333067</td><td>18.152796702886473</td><td>3.9615479036510033</td><td>2</td><td>Unknown</td><td>4.631503213526899</td><td>24.31090102224668</td></tr><tr><td>minimum</td><td>SD-22</td><td>39PLJwsrjTEO7oXE3Hcnrn</td><td>4.537218955334662</td><td>27.58619874467531</td><td>4.0198458884231005</td><td>2</td><td>Unknown</td><td>4.015009682105049</td><td>36.138427382115026</td></tr><tr><td>minimum</td><td>SD-27</td><td>3BpN$J0cjMWgqP3p7vASWQ</td><td>3.2700756491515293</td><td>27.724910892012574</td><td>4.524305944615852</td><td>2</td><td>Unknown</td><td>4.568382480842483</td><td>35.56336902200658</td></tr><tr><td>minimum</td><td>SD-41</td><td>3Cagnt05DMmvOCq2Vn98MY</td><td>2.3085693994377863</td><td>28.82136892158783</td><td>4.5243059446158735</td><td>2</td><td>Unknown</td><td>5.4519225147815344</td><td>36.58186083580715</td></tr><tr><td>minimum</td><td>SD-07</td><td>3GFUaho4vLBwKKbBj6j69U</td><td>3.122636937692973</td><td>29.74587854547644</td><td>4.493774641916927</td><td>2</td><td>Unknown</td><td>4.568382480842483</td><td>37.43689796401189</td></tr><tr><td>minimum</td><td>SD-34</td><td>3IC1WYyJvItg_wjqGRpF9A</td><td>3.2406190765005753</td><td>26.92456441857134</td><td>4.6110936772609925</td><td>2</td><td>Unknown</td><td>4.01500968210504</td><td>34.18019317717695</td></tr><tr><td>minimum</td><td>SD-61</td><td>3KefNI9rnHIfplyInUao5b</td><td>3.943887809130415</td><td>17.169712596583484</td><td>6.291118603198038</td><td>2</td><td>Unknown</td><td>3.762382677967555</td><td>24.875983083681454</td></tr><tr><td>minimum</td><td>SD-75</td><td>3L_3A$9tbRPu6maFDm$ZFt</td><td>5.071785591599493</td><td>24.823754445190975</td><td>6.096751705053061</td><td>2</td><td>Unknown</td><td>6.312410788637699</td><td>36.20795082542817</td></tr><tr><td>minimum</td><td>SD-80</td><td>3Ppcig_HjUeQuB5uW_XroX</td><td>4.4757533296941805</td><td>24.638528213243326</td><td>6.096751705053061</td><td>2</td><td>Unknown</td><td>6.045588190146909</td><td>35.15986973308441</td></tr><tr><td>minimum</td><td>SD-12</td><td>3TjFllCD5SDBP6cTcPblRD</td><td>5.501700110378721</td><td>27.141480322695518</td><td>5.965102519477145</td><td>2</td><td>Unknown</td><td>3.154521998942405</td><td>35.79770243201664</td></tr><tr><td>minimum</td><td>SD-26</td><td>3ZGus5CkDLh8_ukQkzLb0P</td><td>4.714688444388993</td><td>24.804893787037383</td><td>4.524305944615852</td><td>2</td><td>Unknown</td><td>4.568382480842483</td><td>34.08796471226886</td></tr><tr><td>minimum</td><td>SD-42</td><td>3ZQ3Omz91O1OmQ4A3iPDHH</td><td>2.3085693994377907</td><td>28.82136892158784</td><td>4.5243059446158735</td><td>2</td><td>Unknown</td><td>5.451922514781575</td><td>36.581860835807205</td></tr><tr><td>minimum</td><td>SD-73</td><td>3euZEc2qzIwv642rkQ1hTE</td><td>3.98667376331333</td><td>17.769553524048373</td><td>6.395539871010847</td><td>2</td><td>Unknown</td><td>6.312410788637699</td><td>28.068638075999402</td></tr><tr><td>minimum</td><td>SD-33</td><td>3iK1ECqufUQQlmT_5ee74V</td><td>3.2868306579989475</td><td>27.17009772338297</td><td>4.6110936772609925</td><td>2</td><td>Unknown</td><td>5.309932292379011</td><td>35.76686067376093</td></tr><tr><td>minimum</td><td>SD-57</td><td>3iozNl$MTP9Ors_2RLBQLH</td><td>2.240279064350641</td><td>16.49749119812102</td><td>3.9302389555461197</td><td>2</td><td>Unknown</td><td>4.863532176991585</td><td>23.601302439463247</td></tr><tr><td>minimum</td><td>SD-09</td><td>3ixrccfsLLF9VQgGXIWR_s</td><td>4.228234092786194</td><td>27.547009953560885</td><td>4.0198458884231005</td><td>2</td><td>Unknown</td><td>4.9336479956143435</td><td>36.70889204196142</td></tr><tr><td>minimum</td><td>SD-79</td><td>3kkhbNKCPVzx2v_HI86EfX</td><td>4.528060638465789</td><td>24.880527288556173</td><td>6.096751705053061</td><td>2</td><td>Unknown</td><td>7.18668958982558</td><td>36.595277516847545</td></tr><tr><td>minimum</td><td>SD-13</td><td>3qm7burYPRV9XV0GWDCc5D</td><td>6.129075515539707</td><td>28.794856343904623</td><td>6.91092243693666</td><td>2</td><td>Unknown</td><td>4.568382480842491</td><td>39.492314340286825</td></tr><tr><td>minimum</td><td>SD-05</td><td>3sE6HNSpvGNfS60$CVk0db</td><td>2.944706584745612</td><td>28.701904188868884</td><td>3.942350147773934</td><td>2</td><td>Unknown</td><td>4.230791841399756</td><td>35.877402615014255</td></tr><tr><td>minimum</td><td>SD-58</td><td>3t$Jh0dELLueltNuyZ4dby</td><td>2.21023424454469</td><td>16.356763093634683</td><td>3.9302389555461197</td><td>2</td><td>Unknown</td><td>4.015009682105057</td><td>22.58200702028443</td></tr><tr><td>minimum</td><td>SD-30</td><td>3xtvM1mxDMkxL6Vjxy7VTl</td><td>1.8472182708973401</td><td>28.370242824211562</td><td>4.5243059446158735</td><td>2</td><td>Unknown</td><td>4.5683824808425175</td><td>34.78584357595142</td></tr><tr><td>minimum</td><td>SD-54</td><td>3yGzqETSrPAheMpWjxIM60</td><td>1.1811910671094956</td><td>20.28672229330064</td><td>6.440050650411827</td><td>2</td><td>Unknown</td><td>4.568382480842535</td><td>26.036295841252674</td></tr></table></html>