<!doctype html><meta charset="utf-8"><title>VAV Inlet Connection Review</title><style>body{font:16px Arial;max-width:1200px;margin:30px auto;line-height:1.5}table{border-collapse:collapse}th,td{padding:7px;border:1px solid #bbb;text-align:right}</style><h1>VAV Inlet Connection Review</h1><p>Twenty actual saved local assemblies: finite rectangle-to-circle transition plus3D round straight. The earlier equipment-space and rigid network studies remain separate. Existing rectangular ducts have not yet been shortened/reconnected.</p><p>Upstream CadQuery2.6.1/OCP7.8.1.1.post1 generates exact ruled loft solids. IFC stores analytic outer/inner operands and Boolean walls;40native bodies,80ports and20local links are checked. No source curve approximation or tolerance widening is used to accept the rejected16-sided generator. Editable STEP sources declare mm and have been reimported to verify their actual units.</p><p>Lengths0.3m taper,50mm collars,0.8mm section offset and80mm retained rectangle are declared design assumptions. Proposed equipment shifts are not adopted installation positions. Round Darcy friction uses inherited air conditions and roughness; transition, seam, product collar, plenum and other losses remain unknown. No complete-pressure or fan-duty claim follows.</p><table><tr><th>VAV</th><th>Nominal bore mm</th><th>Transition total m</th><th>Round3D m</th><th>Proposed shift m</th><th>Prospective retained rectangle m</th><th>Max round friction Pa</th><th>Min round friction Pa</th><th>Complete local pressure</th></tr><tr><td>VAV-01</td><td>304.800000</td><td>0.400000</td><td>0.914400</td><td>0.000000</td><td>0.560600</td><td>2.038800</td><td>0.375699</td><td>Unknown</td></tr><tr><td>VAV-02</td><td>355.600000</td><td>0.400000</td><td>1.066800</td><td>0.000000</td><td>0.203296</td><td>1.141741</td><td>0.212864</td><td>Unknown</td></tr><tr><td>VAV-03</td><td>355.600000</td><td>0.400000</td><td>1.066800</td><td>0.113306</td><td>0.080000</td><td>1.146529</td><td>0.213736</td><td>Unknown</td></tr><tr><td>VAV-04</td><td>355.600000</td><td>0.400000</td><td>1.066800</td><td>0.113306</td><td>0.080000</td><td>1.261653</td><td>0.234662</td><td>Unknown</td></tr><tr><td>VAV-05</td><td>355.600000</td><td>0.400000</td><td>1.066800</td><td>0.000000</td><td>0.084995</td><td>1.162568</td><td>0.216654</td><td>Unknown</td></tr><tr><td>VAV-06</td><td>304.800000</td><td>0.400000</td><td>0.914400</td><td>0.000000</td><td>0.485600</td><td>1.802787</td><td>0.333235</td><td>Unknown</td></tr><tr><td>VAV-07</td><td>355.600000</td><td>0.400000</td><td>1.066800</td><td>0.000000</td><td>0.408200</td><td>1.268093</td><td>0.235831</td><td>Unknown</td></tr><tr><td>VAV-08</td><td>355.600000</td><td>0.400000</td><td>1.066800</td><td>0.000000</td><td>0.321597</td><td>1.268093</td><td>0.235831</td><td>Unknown</td></tr><tr><td>VAV-09</td><td>355.600000</td><td>0.400000</td><td>1.066800</td><td>0.000000</td><td>0.084995</td><td>1.268093</td><td>0.235831</td><td>Unknown</td></tr><tr><td>VAV-10</td><td>355.600000</td><td>0.400000</td><td>1.066800</td><td>0.000000</td><td>0.084995</td><td>1.399141</td><td>0.259589</td><td>Unknown</td></tr><tr><td>VAV-11</td><td>355.600000</td><td>0.400000</td><td>1.066800</td><td>0.000000</td><td>0.271597</td><td>1.286437</td><td>0.239161</td><td>Unknown</td></tr><tr><td>VAV-12</td><td>304.800000</td><td>0.400000</td><td>0.914400</td><td>0.000000</td><td>0.560600</td><td>2.067883</td><td>0.380923</td><td>Unknown</td></tr><tr><td>VAV-13</td><td>304.800000</td><td>0.400000</td><td>0.914400</td><td>0.000000</td><td>0.172142</td><td>1.883525</td><td>0.347778</td><td>Unknown</td></tr><tr><td>VAV-14</td><td>304.800000</td><td>0.400000</td><td>0.914400</td><td>0.000000</td><td>0.135539</td><td>1.910531</td><td>0.352638</td><td>Unknown</td></tr><tr><td>VAV-15</td><td>304.800000</td><td>0.400000</td><td>0.914400</td><td>0.131063</td><td>0.080000</td><td>1.920627</td><td>0.354455</td><td>Unknown</td></tr><tr><td>VAV-16</td><td>355.600000</td><td>0.400000</td><td>1.066800</td><td>0.426764</td><td>0.080000</td><td>1.150498</td><td>0.214458</td><td>Unknown</td></tr><tr><td>VAV-17</td><td>355.600000</td><td>0.400000</td><td>1.066800</td><td>0.308463</td><td>0.080000</td><td>1.144027</td><td>0.213280</td><td>Unknown</td></tr><tr><td>VAV-18</td><td>304.800000</td><td>0.400000</td><td>0.914400</td><td>0.000000</td><td>0.172142</td><td>1.809886</td><td>0.334514</td><td>Unknown</td></tr><tr><td>VAV-19</td><td>355.600000</td><td>0.400000</td><td>1.066800</td><td>0.000000</td><td>0.596597</td><td>1.674665</td><td>0.309358</td><td>Unknown</td></tr><tr><td>VAV-20</td><td>355.600000</td><td>0.400000</td><td>1.066800</td><td>0.000000</td><td>0.633200</td><td>1.608292</td><td>0.297390</td><td>Unknown</td></tr></table><p>Raw40geometry clash:0intersections,20unwaived contact clearance findings. These numerical checks do not establish installation clearance. Control/acoustic choice, actual product collar/seals, source-duct replacements and whole-network pressure remain unresolved. Manufacturer installation recommendation: Krueger single-duct IOM PDF6 Step2A recommends3D upstream straight; this is not a newly invented regulatory clause.</p>