<!doctype html><meta charset="utf-8"><title>VAV Manufacturer Candidate Review</title><style>body{font:16px Arial;max-width:1100px;margin:30px auto;line-height:1.5}table{border-collapse:collapse}td,th{padding:8px;border:1px solid #bbb;text-align:right}th{background:#eef}</style><h1>VAV Manufacturer Candidate Review</h1><p>Capacity-compatible LMHS base-unit candidates for the coordinated Connection_Layout. These are unselected equipment candidates. The course design and original sources are preserved.</p><p>Exact source group flows are converted to US CFM using the international foot. Standard capacity and minimum-control ranges are checked on printed A2-4. Minimum static-pressure differences are interpolated within printed A2-26 flow brackets; duplicate pressure columns on A2-27 and independent Decimal arithmetic agree. Linear interpolation is an explicit design approximation, not a native K-Select result.</p><p><strong>Static differences below are not total-pressure losses or fan duty.</strong> Controls, acoustic acceptance, installed clearances, inlet transition, downstream distribution plenum, flexible routes and terminal losses remain unresolved. No candidate is adopted into the IFC. No unknown loss is set to zero.</p><table><tr><th>VAV</th><th>Candidate nominal inlet, in</th><th>Maximum L/s</th><th>Minimum L/s</th><th>Maximum minimum-static estimate, Pa</th><th>Minimum minimum-static estimate, Pa</th></tr><tr><td>VAV-01</td><td>10.000000</td><td>575.675143</td><td>230.270057</td><td>31.217391</td><td>5.854703</td></tr><tr><td>VAV-02</td><td>10.000000</td><td>584.444532</td><td>233.777813</td><td>32.195965</td><td>5.998697</td></tr><tr><td>VAV-03</td><td>10.000000</td><td>585.764058</td><td>234.305623</td><td>32.343211</td><td>6.020364</td></tr><tr><td>VAV-04</td><td>10.000000</td><td>616.734461</td><td>246.693784</td><td>35.799192</td><td>6.528902</td></tr><tr><td>VAV-05</td><td>10.000000</td><td>590.164841</td><td>236.065936</td><td>32.834293</td><td>6.092625</td></tr><tr><td>VAV-06</td><td>9.000000</td><td>538.984439</td><td>215.593776</td><td>40.213355</td><td>7.094162</td></tr><tr><td>VAV-07</td><td>10.000000</td><td>618.426411</td><td>247.370564</td><td>35.987996</td><td>6.556684</td></tr><tr><td>VAV-08</td><td>10.000000</td><td>618.426411</td><td>247.370564</td><td>35.987996</td><td>6.556684</td></tr><tr><td>VAV-09</td><td>10.000000</td><td>618.426411</td><td>247.370564</td><td>35.987996</td><td>6.556684</td></tr><tr><td>VAV-10</td><td>10.000000</td><td>652.004191</td><td>260.801676</td><td>39.734933</td><td>7.108035</td></tr><tr><td>VAV-11</td><td>10.000000</td><td>623.223237</td><td>249.289295</td><td>36.523273</td><td>6.635448</td></tr><tr><td>VAV-12</td><td>10.000000</td><td>580.051806</td><td>232.020722</td><td>31.705782</td><td>5.926568</td></tr><tr><td>VAV-13</td><td>10.000000</td><td>551.782171</td><td>220.712868</td><td>28.551180</td><td>5.462377</td></tr><tr><td>VAV-14</td><td>10.000000</td><td>556.003889</td><td>222.401555</td><td>29.022280</td><td>5.531699</td></tr><tr><td>VAV-15</td><td>10.000000</td><td>557.574759</td><td>223.029904</td><td>29.197573</td><td>5.557492</td></tr><tr><td>VAV-16</td><td>10.000000</td><td>586.855757</td><td>234.742303</td><td>32.465033</td><td>6.038290</td></tr><tr><td>VAV-17</td><td>10.000000</td><td>585.074829</td><td>234.029932</td><td>32.266300</td><td>6.009047</td></tr><tr><td>VAV-18</td><td>9.000000</td><td>540.120482</td><td>216.048193</td><td>40.365559</td><td>7.116090</td></tr><tr><td>VAV-19</td><td>12.000000</td><td>718.014733</td><td>287.205893</td><td>22.918094</td><td>4.351712</td></tr><tr><td>VAV-20</td><td>12.000000</td><td>702.620203</td><td>281.048081</td><td>22.092045</td><td>4.172960</td></tr></table><p>Actual inlet collars are undersized relative to nominal sizes. Casing dimensions are not established clear outlet areas; no static-to-total correction has been inferred. The existing rigid network ends at twenty outlet boundaries, and its incomplete pressure review remains separate.</p><p>Source: <a href="https://www.krueger-hvac.com/file/4034/LMHS_MiniCatalog.pdf">Krueger LMHS MiniCatalog, copyright 2021</a>, printed A2-4, A2-7, A2-26 and A2-27. PDF source SHA256: ba747af8d424da4e59b0d4d93c888bd9b5df299d303c0824fa89f9305870d766</p>