<!doctype html><html lang="en"><meta charset="utf-8"><title>Whole Supply Tree Review</title><style>body{font:16px/1.5 Arial;color:#20343c;max-width:1250px;margin:35px auto;padding:0 20px}table{border-collapse:collapse;width:100%;font-size:14px}th,td{border:1px solid #cbd4d8;padding:8px;text-align:left}th{background:#eaf0f2}.pending{background:#fff0d2;padding:16px;border-left:5px solid #b47016}</style><h1>Whole Supply Tree Review</h1><p class="pending"><strong>Full pressure and fan duty remain pending.</strong> These are nominal untrimmed source-centreline friction estimates,not physical straight losses or complete pressure bounds. Do not add parallel outlet paths or combine these values with trimmed fitting/straight studies.</p><p>47 source sections,48 nodes and 20 outlet paths checked. Inlet and outlet flow: 12000.373 L/s. Every original source section is covered. Paths end at the original tree leaves; downstream equipment,flexible ducts and terminal losses are not inferred.</p><table><tr><th>Outlet</th><th>Flow L/s</th><th>Sections</th><th>Source centreline m</th><th>Nominal centreline friction Pa</th><th>Unresolved internal connections</th><th>Complete pressure</th></tr><tr><td>VAV-01</td><td>575.675</td><td>10</td><td>41.7335</td><td>43.4257</td><td>9</td><td>Pending</td></tr><tr><td>VAV-02</td><td>584.445</td><td>9</td><td>34.2935</td><td>35.5780</td><td>8</td><td>Pending</td></tr><tr><td>VAV-03</td><td>585.764</td><td>8</td><td>26.8535</td><td>27.1858</td><td>7</td><td>Pending</td></tr><tr><td>VAV-04</td><td>616.734</td><td>8</td><td>27.5453</td><td>28.2233</td><td>7</td><td>Pending</td></tr><tr><td>VAV-05</td><td>590.165</td><td>9</td><td>34.9853</td><td>35.9845</td><td>8</td><td>Pending</td></tr><tr><td>VAV-06</td><td>538.984</td><td>10</td><td>42.4253</td><td>44.0831</td><td>9</td><td>Pending</td></tr><tr><td>VAV-07</td><td>618.426</td><td>9</td><td>34.9035</td><td>37.0554</td><td>8</td><td>Pending</td></tr><tr><td>VAV-08</td><td>618.426</td><td>8</td><td>27.4635</td><td>28.0079</td><td>7</td><td>Pending</td></tr><tr><td>VAV-09</td><td>618.426</td><td>7</td><td>20.0235</td><td>19.3266</td><td>6</td><td>Pending</td></tr><tr><td>VAV-10</td><td>652.004</td><td>7</td><td>20.7153</td><td>20.0470</td><td>6</td><td>Pending</td></tr><tr><td>VAV-11</td><td>623.223</td><td>8</td><td>28.1553</td><td>28.8143</td><td>7</td><td>Pending</td></tr><tr><td>VAV-12</td><td>580.052</td><td>9</td><td>35.5953</td><td>36.8156</td><td>8</td><td>Pending</td></tr><tr><td>VAV-13</td><td>551.782</td><td>8</td><td>28.0735</td><td>28.5396</td><td>7</td><td>Pending</td></tr><tr><td>VAV-14</td><td>556.004</td><td>7</td><td>20.6335</td><td>20.0698</td><td>6</td><td>Pending</td></tr><tr><td>VAV-15</td><td>557.575</td><td>6</td><td>13.1935</td><td>12.3749</td><td>5</td><td>Pending</td></tr><tr><td>VAV-16</td><td>586.856</td><td>6</td><td>13.8853</td><td>12.6486</td><td>5</td><td>Pending</td></tr><tr><td>VAV-17</td><td>585.075</td><td>7</td><td>21.3253</td><td>20.5709</td><td>6</td><td>Pending</td></tr><tr><td>VAV-18</td><td>540.120</td><td>8</td><td>28.7653</td><td>28.7544</td><td>7</td><td>Pending</td></tr><tr><td>VAV-19</td><td>718.015</td><td>6</td><td>23.9590</td><td>25.1957</td><td>5</td><td>Pending</td></tr><tr><td>VAV-20</td><td>702.620</td><td>7</td><td>30.9373</td><td>32.8804</td><td>6</td><td>Pending</td></tr></table><h2>Original assignment</h2><p>33 original requirements and their recorded execution/acceptance states retained. This diagnostic does not accept them or determine the fan critical path.</p><p><a href="system-paths.json">All source identities,section/path arithmetic and pending requirements</a> · <a href="junction-review.json">Source-native connection review</a></p></html>