<!doctype html><html lang="en"><meta charset="utf-8"><title>HVAC System Design</title><style>body{font:15px/1.5 Arial;max-width:1200px;margin:35px auto;color:#15333b}table{width:100%;border-collapse:collapse;margin:15px 0}th,td{padding:6px;border:1px solid #bbcbd0;text-align:left;overflow-wrap:anywhere}th{background:#e8f1f3}thead{display:table-header-group}tr{break-inside:avoid}h2{break-after:avoid}</style><h1>HVAC System Design</h1><p>Design study. Numerical execution is not full engineering or regulatory acceptance. All requirement states below are retained from the verified workflow.</p><h2>Source-classified load basis</h2><table><thead><tr><th>Input</th><th>Value</th><th>Classification</th><th>Source</th></tr></thead><tbody><tr><td>area</td><td>1022 m2</td><td>given</td><td>Original layout drawing area label; interpreted net geometry differs</td></tr><tr><td>cooling_allowance</td><td>189 W/m2</td><td>given</td><td>Canvas BSE3227 Space air diffusion design and air duct sizing.pdf p1; SHA256 210d482549a3fbab5b4aef0db7c159cec9d36eae336a1e4ca64f3b30f3a9acf0; preliminary office allowance / approximate SHF, not detailed room load</td></tr><tr><td>sensible_fraction</td><td>0.9 1</td><td>given</td><td>Canvas BSE3227 Space air diffusion design and air duct sizing.pdf p1; SHA256 210d482549a3fbab5b4aef0db7c159cec9d36eae336a1e4ca64f3b30f3a9acf0; preliminary office allowance / approximate SHF, not detailed room load</td></tr><tr><td>density</td><td>1.2 kg/m3</td><td>given</td><td>Canvas lecture Space air diffusion design and air duct sizing.pdf p9 friction-chart condition: rho=1.20 kg/m3; adopted constant-property trial air density</td></tr><tr><td>specific_heat</td><td>1006 J/(kg K)</td><td>assumed</td><td>Explicit trial air-property/temperature assumption</td></tr><tr><td>temperature_difference</td><td>12 K</td><td>assumed</td><td>Explicit trial air-property/temperature assumption</td></tr></tbody></table><p>Planar metres; interpreted net office excluding source columns; semantic door closures and original scale remain under review. Source office-obstacles SHA256 879687f901ee7095ce9939354201cf3219ccb989dd1b7e95e0ab99b53dda48e1;Declared common-right-column alternative,24 chosen position changes;not measured source locations. Original CAD remains preserved.</p><h2>Cooling and supply airflow</h2><table><thead><tr><th>Total thermal cooling kW</th><th>Trial sensible thermal kW</th><th>Trial supply L/s</th></tr></thead><tbody><tr><td>193.158</td><td>173.842</td><td>12000.4</td></tr></tbody></table><p>Displayed thermal loads use three decimal places in kW and airflow uses one decimal place in L/s. Calculations retain their original precision in the source artifacts.</p><p>A uniform allowance and sensible fraction do not establish the actual room sensible load for ADPI.</p><h2>ADPI applicability and evidence</h2><p>Applicability: pending. 640 maximum/minimum directional cases. This is source-scoped ratio screening;no measured or predicted ADPI is claimed.</p><p>Selected criterion: Canvas BSE3227 original lecture p5; ASHRAE Fundamentals2005 table reproduced in class. Room sensible-load range: 35 to 160 W/m2. T0.25/L range: 1 to 3.4.</p><p>Supplied room-load value: 170.1 W/m2. Within source range: False. An unverified preliminary value does not establish the actual room load or an ADPI failure.</p><p>Missing applicability facts: Room sensible load, Characteristic lengths, Installation conditions. Rejected facts: None declared.</p><p>Screened outcomes: not_evaluated=640, within_sourced_ratio_range=0, fail=0. All ratios within the selected applicable scope: False. Pending applicability is not a comfort pass or a measured failure.</p><p>Room sensible load: Unverified.</p><p>Product category within selected criterion: Declared supported.</p><p>Characteristic lengths: Unverified.</p><p>Installation conditions: Unverified.</p><p>Criterion edition selection: Declared supported.</p><p>Evidence for Product category within selected criterion 1: Space air diffusion design and air duct sizing.pdf; p5 classroom example and2005 selection table. Explicit course-specific1400-family mapping;retains classroom edition and stated bounds</p><p>Evidence for Product category within selected criterion 2: krueger-introduction.pdf; B1-4 introduction and family heading. Square-face,four-cone,round-neck louvered family;not a measured ADPI or later handbook category mapping</p><p>Evidence for Product category within selected criterion 3: category-review.json; findings and retained_unknowns. Recorded interpretation and retained limits;reviewer assertion,not independent authentication</p><p>Evidence for Product category within selected criterion 4: classroom-table.png; Original lecture p5 inspected table render. Copied hash-identical historical visual evidence;does not clear room load,L or installation unknowns</p><p>Evidence for Product category within selected criterion 5: krueger-introduction.png; Manufacturer introduction inspected render. Copied hash-identical historical visual evidence;does not clear room load,L or installation unknowns</p><p>Source hashes and exact evidence notes are retained in the report manifest. Declarations and source-byte identity do not authenticate physical conditions or establish comfort/engineering acceptance.</p><h2>Maximum and minimum terminal lookup</h2><p>Declared common-right-column layout alternative;flows inherit fresh source-classified allocation. Cardinal polygon/aligned-midpoint ray lengths are geometric diagnostics,not authenticated ASHRAE characteristic lengths. Room load,wall/column/jet interpretation and installation applicability remain pending.</p><p>Listed L values remain input assumptions pending characteristic-length applicability review. No ADPI pass is inferred.</p><table><thead><tr><th>ID</th><th>Direction</th><th>Max L/s</th><th>Min L/s</th><th>Input L m</th><th>Max throw m</th><th>Min throw m</th><th>Max T/L</th><th>Min T/L</th></tr></thead><tbody><tr><td>SD-01</td><td>east</td><td>132.2</td><td>52.9</td><td>1.860</td><td>4.203</td><td>2.344</td><td>2.259</td><td>1.260</td></tr><tr><td>SD-01</td><td>west</td><td>132.2</td><td>52.9</td><td>1.860</td><td>4.203</td><td>2.344</td><td>2.259</td><td>1.260</td></tr><tr><td>SD-01</td><td>north</td><td>132.2</td><td>52.9</td><td>1.708</td><td>4.203</td><td>2.344</td><td>2.461</td><td>1.372</td></tr><tr><td>SD-01</td><td>south</td><td>132.2</td><td>52.9</td><td>1.707</td><td>4.203</td><td>2.344</td><td>2.461</td><td>1.372</td></tr><tr><td>SD-02</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-02</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-02</td><td>north</td><td>147.8</td><td>59.1</td><td>1.708</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-02</td><td>south</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-03</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-03</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-03</td><td>north</td><td>147.8</td><td>59.1</td><td>1.708</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-03</td><td>south</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-04</td><td>east</td><td>141.0</td><td>56.4</td><td>1.860</td><td>4.309</td><td>2.492</td><td>2.317</td><td>1.340</td></tr><tr><td>SD-04</td><td>west</td><td>141.0</td><td>56.4</td><td>1.860</td><td>4.309</td><td>2.492</td><td>2.317</td><td>1.340</td></tr><tr><td>SD-04</td><td>north</td><td>141.0</td><td>56.4</td><td>1.708</td><td>4.309</td><td>2.492</td><td>2.523</td><td>1.460</td></tr><tr><td>SD-04</td><td>south</td><td>141.0</td><td>56.4</td><td>1.707</td><td>4.309</td><td>2.492</td><td>2.523</td><td>1.460</td></tr><tr><td>SD-05</td><td>east</td><td>142.3</td><td>56.9</td><td>1.860</td><td>4.325</td><td>2.515</td><td>2.325</td><td>1.352</td></tr><tr><td>SD-05</td><td>west</td><td>142.3</td><td>56.9</td><td>1.860</td><td>4.325</td><td>2.515</td><td>2.325</td><td>1.352</td></tr><tr><td>SD-05</td><td>north</td><td>142.3</td><td>56.9</td><td>1.708</td><td>4.325</td><td>2.515</td><td>2.533</td><td>1.473</td></tr><tr><td>SD-05</td><td>south</td><td>142.3</td><td>56.9</td><td>1.707</td><td>4.325</td><td>2.515</td><td>2.533</td><td>1.473</td></tr><tr><td>SD-06</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-06</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-06</td><td>north</td><td>147.8</td><td>59.1</td><td>1.708</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-06</td><td>south</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-07</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-07</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-07</td><td>north</td><td>147.8</td><td>59.1</td><td>1.708</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-07</td><td>south</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-08</td><td>east</td><td>157.2</td><td>62.9</td><td>2.264</td><td>4.506</td><td>2.768</td><td>1.990</td><td>1.223</td></tr><tr><td>SD-08</td><td>west</td><td>157.2</td><td>62.9</td><td>1.860</td><td>4.506</td><td>2.768</td><td>2.422</td><td>1.488</td></tr><tr><td>SD-08</td><td>north</td><td>157.2</td><td>62.9</td><td>1.708</td><td>4.506</td><td>2.768</td><td>2.639</td><td>1.621</td></tr><tr><td>SD-08</td><td>south</td><td>157.2</td><td>62.9</td><td>1.707</td><td>4.506</td><td>2.768</td><td>2.639</td><td>1.621</td></tr><tr><td>SD-09</td><td>east</td><td>153.6</td><td>61.4</td><td>1.745</td><td>4.462</td><td>2.706</td><td>2.557</td><td>1.551</td></tr><tr><td>SD-09</td><td>west</td><td>153.6</td><td>61.4</td><td>2.264</td><td>4.462</td><td>2.706</td><td>1.971</td><td>1.195</td></tr><tr><td>SD-09</td><td>north</td><td>153.6</td><td>61.4</td><td>1.708</td><td>4.462</td><td>2.706</td><td>2.613</td><td>1.585</td></tr><tr><td>SD-09</td><td>south</td><td>153.6</td><td>61.4</td><td>1.707</td><td>4.462</td><td>2.706</td><td>2.613</td><td>1.585</td></tr><tr><td>SD-10</td><td>east</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-10</td><td>west</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-10</td><td>north</td><td>138.6</td><td>55.5</td><td>1.708</td><td>4.281</td><td>2.453</td><td>2.507</td><td>1.437</td></tr><tr><td>SD-10</td><td>south</td><td>138.6</td><td>55.5</td><td>1.707</td><td>4.281</td><td>2.453</td><td>2.507</td><td>1.437</td></tr><tr><td>SD-11</td><td>east</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-11</td><td>west</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-11</td><td>north</td><td>138.6</td><td>55.5</td><td>1.708</td><td>4.281</td><td>2.453</td><td>2.507</td><td>1.437</td></tr><tr><td>SD-11</td><td>south</td><td>138.6</td><td>55.5</td><td>1.707</td><td>4.281</td><td>2.453</td><td>2.507</td><td>1.437</td></tr><tr><td>SD-12</td><td>east</td><td>123.0</td><td>49.2</td><td>1.745</td><td>4.037</td><td>2.188</td><td>2.314</td><td>1.254</td></tr><tr><td>SD-12</td><td>west</td><td>123.0</td><td>49.2</td><td>1.745</td><td>4.037</td><td>2.188</td><td>2.314</td><td>1.254</td></tr><tr><td>SD-12</td><td>north</td><td>123.0</td><td>49.2</td><td>1.708</td><td>4.037</td><td>2.188</td><td>2.364</td><td>1.281</td></tr><tr><td>SD-12</td><td>south</td><td>123.0</td><td>49.2</td><td>1.707</td><td>4.037</td><td>2.188</td><td>2.364</td><td>1.281</td></tr><tr><td>SD-13</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-13</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-13</td><td>north</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-13</td><td>south</td><td>147.8</td><td>59.1</td><td>1.708</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-14</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-14</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-14</td><td>north</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-14</td><td>south</td><td>147.8</td><td>59.1</td><td>1.708</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-15</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-15</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-15</td><td>north</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-15</td><td>south</td><td>147.8</td><td>59.1</td><td>1.708</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-16</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-16</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-16</td><td>north</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-16</td><td>south</td><td>147.8</td><td>59.1</td><td>1.708</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-17</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-17</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-17</td><td>north</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-17</td><td>south</td><td>147.8</td><td>59.1</td><td>1.708</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-18</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-18</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-18</td><td>north</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-18</td><td>south</td><td>147.8</td><td>59.1</td><td>1.708</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-19</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-19</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-19</td><td>north</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-19</td><td>south</td><td>147.8</td><td>59.1</td><td>1.708</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-20</td><td>east</td><td>163.9</td><td>65.5</td><td>2.264</td><td>4.586</td><td>2.881</td><td>2.026</td><td>1.273</td></tr><tr><td>SD-20</td><td>west</td><td>163.9</td><td>65.5</td><td>1.860</td><td>4.586</td><td>2.881</td><td>2.466</td><td>1.549</td></tr><tr><td>SD-20</td><td>north</td><td>163.9</td><td>65.5</td><td>1.707</td><td>4.586</td><td>2.881</td><td>2.686</td><td>1.687</td></tr><tr><td>SD-20</td><td>south</td><td>163.9</td><td>65.5</td><td>1.708</td><td>4.586</td><td>2.881</td><td>2.686</td><td>1.687</td></tr><tr><td>SD-21</td><td>east</td><td>159.3</td><td>63.7</td><td>1.745</td><td>4.531</td><td>2.803</td><td>2.597</td><td>1.607</td></tr><tr><td>SD-21</td><td>west</td><td>159.3</td><td>63.7</td><td>2.264</td><td>4.531</td><td>2.803</td><td>2.001</td><td>1.238</td></tr><tr><td>SD-21</td><td>north</td><td>159.3</td><td>63.7</td><td>1.707</td><td>4.531</td><td>2.803</td><td>2.653</td><td>1.642</td></tr><tr><td>SD-21</td><td>south</td><td>159.3</td><td>63.7</td><td>1.708</td><td>4.531</td><td>2.803</td><td>2.653</td><td>1.642</td></tr><tr><td>SD-22</td><td>east</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-22</td><td>west</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-22</td><td>north</td><td>138.6</td><td>55.5</td><td>1.707</td><td>4.281</td><td>2.453</td><td>2.507</td><td>1.437</td></tr><tr><td>SD-22</td><td>south</td><td>138.6</td><td>55.5</td><td>1.708</td><td>4.281</td><td>2.453</td><td>2.507</td><td>1.437</td></tr><tr><td>SD-23</td><td>east</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-23</td><td>west</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-23</td><td>north</td><td>138.6</td><td>55.5</td><td>1.707</td><td>4.281</td><td>2.453</td><td>2.507</td><td>1.437</td></tr><tr><td>SD-23</td><td>south</td><td>138.6</td><td>55.5</td><td>1.708</td><td>4.281</td><td>2.453</td><td>2.507</td><td>1.437</td></tr><tr><td>SD-24</td><td>east</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-24</td><td>west</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-24</td><td>north</td><td>138.6</td><td>55.5</td><td>1.707</td><td>4.281</td><td>2.453</td><td>2.507</td><td>1.437</td></tr><tr><td>SD-24</td><td>south</td><td>138.6</td><td>55.5</td><td>1.708</td><td>4.281</td><td>2.453</td><td>2.507</td><td>1.437</td></tr><tr><td>SD-25</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-25</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-25</td><td>north</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-25</td><td>south</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-26</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-26</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-26</td><td>north</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-26</td><td>south</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-27</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-27</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-27</td><td>north</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-27</td><td>south</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-28</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-28</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-28</td><td>north</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-28</td><td>south</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-29</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-29</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-29</td><td>north</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-29</td><td>south</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-30</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-30</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-30</td><td>north</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-30</td><td>south</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-31</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-31</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-31</td><td>north</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-31</td><td>south</td><td>147.8</td><td>59.1</td><td>1.707</td><td>4.392</td><td>2.609</td><td>2.572</td><td>1.528</td></tr><tr><td>SD-32</td><td>east</td><td>163.9</td><td>65.5</td><td>2.264</td><td>4.586</td><td>2.881</td><td>2.026</td><td>1.273</td></tr><tr><td>SD-32</td><td>west</td><td>163.9</td><td>65.5</td><td>1.860</td><td>4.586</td><td>2.881</td><td>2.466</td><td>1.549</td></tr><tr><td>SD-32</td><td>north</td><td>163.9</td><td>65.5</td><td>1.707</td><td>4.586</td><td>2.881</td><td>2.686</td><td>1.687</td></tr><tr><td>SD-32</td><td>south</td><td>163.9</td><td>65.5</td><td>1.707</td><td>4.586</td><td>2.881</td><td>2.686</td><td>1.687</td></tr><tr><td>SD-33</td><td>east</td><td>159.3</td><td>63.7</td><td>1.745</td><td>4.531</td><td>2.803</td><td>2.597</td><td>1.607</td></tr><tr><td>SD-33</td><td>west</td><td>159.3</td><td>63.7</td><td>2.264</td><td>4.531</td><td>2.803</td><td>2.001</td><td>1.238</td></tr><tr><td>SD-33</td><td>north</td><td>159.3</td><td>63.7</td><td>1.707</td><td>4.531</td><td>2.803</td><td>2.653</td><td>1.642</td></tr><tr><td>SD-33</td><td>south</td><td>159.3</td><td>63.7</td><td>1.707</td><td>4.531</td><td>2.803</td><td>2.653</td><td>1.642</td></tr><tr><td>SD-34</td><td>east</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-34</td><td>west</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-34</td><td>north</td><td>138.6</td><td>55.5</td><td>1.707</td><td>4.281</td><td>2.453</td><td>2.507</td><td>1.437</td></tr><tr><td>SD-34</td><td>south</td><td>138.6</td><td>55.5</td><td>1.707</td><td>4.281</td><td>2.453</td><td>2.507</td><td>1.437</td></tr><tr><td>SD-35</td><td>east</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-35</td><td>west</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-35</td><td>north</td><td>138.6</td><td>55.5</td><td>1.707</td><td>4.281</td><td>2.453</td><td>2.507</td><td>1.437</td></tr><tr><td>SD-35</td><td>south</td><td>138.6</td><td>55.5</td><td>1.707</td><td>4.281</td><td>2.453</td><td>2.507</td><td>1.437</td></tr><tr><td>SD-36</td><td>east</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-36</td><td>west</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-36</td><td>north</td><td>138.6</td><td>55.5</td><td>1.707</td><td>4.281</td><td>2.453</td><td>2.507</td><td>1.437</td></tr><tr><td>SD-36</td><td>south</td><td>138.6</td><td>55.5</td><td>1.707</td><td>4.281</td><td>2.453</td><td>2.507</td><td>1.437</td></tr><tr><td>SD-37</td><td>east</td><td>161.4</td><td>64.6</td><td>1.860</td><td>4.556</td><td>2.839</td><td>2.450</td><td>1.526</td></tr><tr><td>SD-37</td><td>west</td><td>161.4</td><td>64.6</td><td>1.860</td><td>4.556</td><td>2.839</td><td>2.450</td><td>1.526</td></tr><tr><td>SD-37</td><td>north</td><td>161.4</td><td>64.6</td><td>2.021</td><td>4.556</td><td>2.839</td><td>2.255</td><td>1.405</td></tr><tr><td>SD-37</td><td>south</td><td>161.4</td><td>64.6</td><td>1.707</td><td>4.556</td><td>2.839</td><td>2.668</td><td>1.663</td></tr><tr><td>SD-38</td><td>east</td><td>161.4</td><td>64.6</td><td>1.860</td><td>4.556</td><td>2.839</td><td>2.450</td><td>1.526</td></tr><tr><td>SD-38</td><td>west</td><td>161.4</td><td>64.6</td><td>1.860</td><td>4.556</td><td>2.839</td><td>2.450</td><td>1.526</td></tr><tr><td>SD-38</td><td>north</td><td>161.4</td><td>64.6</td><td>2.021</td><td>4.556</td><td>2.839</td><td>2.255</td><td>1.405</td></tr><tr><td>SD-38</td><td>south</td><td>161.4</td><td>64.6</td><td>1.707</td><td>4.556</td><td>2.839</td><td>2.668</td><td>1.663</td></tr><tr><td>SD-39</td><td>east</td><td>161.4</td><td>64.6</td><td>1.860</td><td>4.556</td><td>2.839</td><td>2.450</td><td>1.526</td></tr><tr><td>SD-39</td><td>west</td><td>161.4</td><td>64.6</td><td>1.860</td><td>4.556</td><td>2.839</td><td>2.450</td><td>1.526</td></tr><tr><td>SD-39</td><td>north</td><td>161.4</td><td>64.6</td><td>2.021</td><td>4.556</td><td>2.839</td><td>2.255</td><td>1.405</td></tr><tr><td>SD-39</td><td>south</td><td>161.4</td><td>64.6</td><td>1.707</td><td>4.556</td><td>2.839</td><td>2.668</td><td>1.663</td></tr><tr><td>SD-40</td><td>east</td><td>161.4</td><td>64.6</td><td>1.860</td><td>4.556</td><td>2.839</td><td>2.450</td><td>1.526</td></tr><tr><td>SD-40</td><td>west</td><td>161.4</td><td>64.6</td><td>1.860</td><td>4.556</td><td>2.839</td><td>2.450</td><td>1.526</td></tr><tr><td>SD-40</td><td>north</td><td>161.4</td><td>64.6</td><td>2.021</td><td>4.556</td><td>2.839</td><td>2.255</td><td>1.405</td></tr><tr><td>SD-40</td><td>south</td><td>161.4</td><td>64.6</td><td>1.707</td><td>4.556</td><td>2.839</td><td>2.668</td><td>1.663</td></tr><tr><td>SD-41</td><td>east</td><td>161.4</td><td>64.6</td><td>1.860</td><td>4.556</td><td>2.839</td><td>2.450</td><td>1.526</td></tr><tr><td>SD-41</td><td>west</td><td>161.4</td><td>64.6</td><td>1.860</td><td>4.556</td><td>2.839</td><td>2.450</td><td>1.526</td></tr><tr><td>SD-41</td><td>north</td><td>161.4</td><td>64.6</td><td>2.021</td><td>4.556</td><td>2.839</td><td>2.255</td><td>1.405</td></tr><tr><td>SD-41</td><td>south</td><td>161.4</td><td>64.6</td><td>1.707</td><td>4.556</td><td>2.839</td><td>2.668</td><td>1.663</td></tr><tr><td>SD-42</td><td>east</td><td>161.4</td><td>64.6</td><td>1.860</td><td>4.556</td><td>2.839</td><td>2.450</td><td>1.526</td></tr><tr><td>SD-42</td><td>west</td><td>161.4</td><td>64.6</td><td>1.860</td><td>4.556</td><td>2.839</td><td>2.450</td><td>1.526</td></tr><tr><td>SD-42</td><td>north</td><td>161.4</td><td>64.6</td><td>2.021</td><td>4.556</td><td>2.839</td><td>2.255</td><td>1.405</td></tr><tr><td>SD-42</td><td>south</td><td>161.4</td><td>64.6</td><td>1.707</td><td>4.556</td><td>2.839</td><td>2.668</td><td>1.663</td></tr><tr><td>SD-43</td><td>east</td><td>161.4</td><td>64.6</td><td>1.860</td><td>4.556</td><td>2.839</td><td>2.450</td><td>1.526</td></tr><tr><td>SD-43</td><td>west</td><td>161.4</td><td>64.6</td><td>1.860</td><td>4.556</td><td>2.839</td><td>2.450</td><td>1.526</td></tr><tr><td>SD-43</td><td>north</td><td>161.4</td><td>64.6</td><td>2.021</td><td>4.556</td><td>2.839</td><td>2.255</td><td>1.405</td></tr><tr><td>SD-43</td><td>south</td><td>161.4</td><td>64.6</td><td>1.707</td><td>4.556</td><td>2.839</td><td>2.668</td><td>1.663</td></tr><tr><td>SD-44</td><td>east</td><td>178.9</td><td>71.6</td><td>2.264</td><td>4.811</td><td>3.018</td><td>2.125</td><td>1.333</td></tr><tr><td>SD-44</td><td>west</td><td>178.9</td><td>71.6</td><td>1.860</td><td>4.811</td><td>3.018</td><td>2.586</td><td>1.623</td></tr><tr><td>SD-44</td><td>north</td><td>178.9</td><td>71.6</td><td>2.021</td><td>4.811</td><td>3.018</td><td>2.380</td><td>1.493</td></tr><tr><td>SD-44</td><td>south</td><td>178.9</td><td>71.6</td><td>1.707</td><td>4.811</td><td>3.018</td><td>2.817</td><td>1.768</td></tr><tr><td>SD-45</td><td>east</td><td>173.9</td><td>69.6</td><td>1.745</td><td>4.735</td><td>2.976</td><td>2.714</td><td>1.706</td></tr><tr><td>SD-45</td><td>west</td><td>173.9</td><td>69.6</td><td>2.264</td><td>4.735</td><td>2.976</td><td>2.091</td><td>1.314</td></tr><tr><td>SD-45</td><td>north</td><td>173.9</td><td>69.6</td><td>2.021</td><td>4.735</td><td>2.976</td><td>2.343</td><td>1.472</td></tr><tr><td>SD-45</td><td>south</td><td>173.9</td><td>69.6</td><td>1.707</td><td>4.735</td><td>2.976</td><td>2.773</td><td>1.743</td></tr><tr><td>SD-46</td><td>east</td><td>151.4</td><td>60.6</td><td>1.745</td><td>4.435</td><td>2.669</td><td>2.542</td><td>1.530</td></tr><tr><td>SD-46</td><td>west</td><td>151.4</td><td>60.6</td><td>1.745</td><td>4.435</td><td>2.669</td><td>2.542</td><td>1.530</td></tr><tr><td>SD-46</td><td>north</td><td>151.4</td><td>60.6</td><td>2.021</td><td>4.435</td><td>2.669</td><td>2.194</td><td>1.321</td></tr><tr><td>SD-46</td><td>south</td><td>151.4</td><td>60.6</td><td>1.707</td><td>4.435</td><td>2.669</td><td>2.597</td><td>1.563</td></tr><tr><td>SD-47</td><td>east</td><td>151.4</td><td>60.6</td><td>1.745</td><td>4.435</td><td>2.669</td><td>2.542</td><td>1.530</td></tr><tr><td>SD-47</td><td>west</td><td>151.4</td><td>60.6</td><td>1.745</td><td>4.435</td><td>2.669</td><td>2.542</td><td>1.530</td></tr><tr><td>SD-47</td><td>north</td><td>151.4</td><td>60.6</td><td>2.021</td><td>4.435</td><td>2.669</td><td>2.194</td><td>1.321</td></tr><tr><td>SD-47</td><td>south</td><td>151.4</td><td>60.6</td><td>1.707</td><td>4.435</td><td>2.669</td><td>2.597</td><td>1.563</td></tr><tr><td>SD-48</td><td>east</td><td>151.4</td><td>60.6</td><td>1.745</td><td>4.435</td><td>2.669</td><td>2.542</td><td>1.530</td></tr><tr><td>SD-48</td><td>west</td><td>151.4</td><td>60.6</td><td>1.745</td><td>4.435</td><td>2.669</td><td>2.542</td><td>1.530</td></tr><tr><td>SD-48</td><td>north</td><td>151.4</td><td>60.6</td><td>2.021</td><td>4.435</td><td>2.669</td><td>2.194</td><td>1.321</td></tr><tr><td>SD-48</td><td>south</td><td>151.4</td><td>60.6</td><td>1.707</td><td>4.435</td><td>2.669</td><td>2.597</td><td>1.563</td></tr><tr><td>SD-49</td><td>east</td><td>135.5</td><td>54.2</td><td>1.860</td><td>4.242</td><td>2.399</td><td>2.281</td><td>1.290</td></tr><tr><td>SD-49</td><td>west</td><td>135.5</td><td>54.2</td><td>1.860</td><td>4.242</td><td>2.399</td><td>2.281</td><td>1.290</td></tr><tr><td>SD-49</td><td>north</td><td>135.5</td><td>54.2</td><td>1.394</td><td>4.242</td><td>2.399</td><td>3.043</td><td>1.721</td></tr><tr><td>SD-49</td><td>south</td><td>135.5</td><td>54.2</td><td>2.021</td><td>4.242</td><td>2.399</td><td>2.099</td><td>1.187</td></tr><tr><td>SD-50</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-50</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-50</td><td>north</td><td>147.8</td><td>59.1</td><td>1.394</td><td>4.392</td><td>2.609</td><td>3.150</td><td>1.871</td></tr><tr><td>SD-50</td><td>south</td><td>147.8</td><td>59.1</td><td>2.021</td><td>4.392</td><td>2.609</td><td>2.173</td><td>1.291</td></tr><tr><td>SD-51</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-51</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-51</td><td>north</td><td>147.8</td><td>59.1</td><td>1.394</td><td>4.392</td><td>2.609</td><td>3.150</td><td>1.871</td></tr><tr><td>SD-51</td><td>south</td><td>147.8</td><td>59.1</td><td>2.021</td><td>4.392</td><td>2.609</td><td>2.173</td><td>1.291</td></tr><tr><td>SD-52</td><td>east</td><td>139.7</td><td>55.9</td><td>1.860</td><td>4.293</td><td>2.470</td><td>2.308</td><td>1.328</td></tr><tr><td>SD-52</td><td>west</td><td>139.7</td><td>55.9</td><td>1.860</td><td>4.293</td><td>2.470</td><td>2.308</td><td>1.328</td></tr><tr><td>SD-52</td><td>north</td><td>139.7</td><td>55.9</td><td>1.394</td><td>4.293</td><td>2.470</td><td>3.080</td><td>1.772</td></tr><tr><td>SD-52</td><td>south</td><td>139.7</td><td>55.9</td><td>2.021</td><td>4.293</td><td>2.470</td><td>2.124</td><td>1.222</td></tr><tr><td>SD-53</td><td>east</td><td>141.2</td><td>56.5</td><td>1.860</td><td>4.312</td><td>2.497</td><td>2.318</td><td>1.342</td></tr><tr><td>SD-53</td><td>west</td><td>141.2</td><td>56.5</td><td>1.860</td><td>4.312</td><td>2.497</td><td>2.318</td><td>1.342</td></tr><tr><td>SD-53</td><td>north</td><td>141.2</td><td>56.5</td><td>1.394</td><td>4.312</td><td>2.497</td><td>3.093</td><td>1.791</td></tr><tr><td>SD-53</td><td>south</td><td>141.2</td><td>56.5</td><td>2.021</td><td>4.312</td><td>2.497</td><td>2.134</td><td>1.235</td></tr><tr><td>SD-54</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-54</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-54</td><td>north</td><td>147.8</td><td>59.1</td><td>1.394</td><td>4.392</td><td>2.609</td><td>3.150</td><td>1.871</td></tr><tr><td>SD-54</td><td>south</td><td>147.8</td><td>59.1</td><td>2.021</td><td>4.392</td><td>2.609</td><td>2.173</td><td>1.291</td></tr><tr><td>SD-55</td><td>east</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-55</td><td>west</td><td>147.8</td><td>59.1</td><td>1.860</td><td>4.392</td><td>2.609</td><td>2.361</td><td>1.402</td></tr><tr><td>SD-55</td><td>north</td><td>147.8</td><td>59.1</td><td>1.394</td><td>4.392</td><td>2.609</td><td>3.150</td><td>1.871</td></tr><tr><td>SD-55</td><td>south</td><td>147.8</td><td>59.1</td><td>2.021</td><td>4.392</td><td>2.609</td><td>2.173</td><td>1.291</td></tr><tr><td>SD-56</td><td>east</td><td>155.9</td><td>62.4</td><td>2.264</td><td>4.490</td><td>2.746</td><td>1.983</td><td>1.213</td></tr><tr><td>SD-56</td><td>west</td><td>155.9</td><td>62.4</td><td>1.860</td><td>4.490</td><td>2.746</td><td>2.414</td><td>1.477</td></tr><tr><td>SD-56</td><td>north</td><td>155.9</td><td>62.4</td><td>1.394</td><td>4.490</td><td>2.746</td><td>3.221</td><td>1.970</td></tr><tr><td>SD-56</td><td>south</td><td>155.9</td><td>62.4</td><td>2.021</td><td>4.490</td><td>2.746</td><td>2.222</td><td>1.359</td></tr><tr><td>SD-57</td><td>east</td><td>152.5</td><td>61.0</td><td>1.745</td><td>4.448</td><td>2.688</td><td>2.550</td><td>1.541</td></tr><tr><td>SD-57</td><td>west</td><td>152.5</td><td>61.0</td><td>2.264</td><td>4.448</td><td>2.688</td><td>1.965</td><td>1.187</td></tr><tr><td>SD-57</td><td>north</td><td>152.5</td><td>61.0</td><td>1.394</td><td>4.448</td><td>2.688</td><td>3.191</td><td>1.928</td></tr><tr><td>SD-57</td><td>south</td><td>152.5</td><td>61.0</td><td>2.021</td><td>4.448</td><td>2.688</td><td>2.201</td><td>1.330</td></tr><tr><td>SD-58</td><td>east</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-58</td><td>west</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-58</td><td>north</td><td>138.6</td><td>55.5</td><td>1.394</td><td>4.281</td><td>2.453</td><td>3.071</td><td>1.760</td></tr><tr><td>SD-58</td><td>south</td><td>138.6</td><td>55.5</td><td>2.021</td><td>4.281</td><td>2.453</td><td>2.118</td><td>1.214</td></tr><tr><td>SD-59</td><td>east</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-59</td><td>west</td><td>138.6</td><td>55.5</td><td>1.745</td><td>4.281</td><td>2.453</td><td>2.454</td><td>1.406</td></tr><tr><td>SD-59</td><td>north</td><td>138.6</td><td>55.5</td><td>1.394</td><td>4.281</td><td>2.453</td><td>3.071</td><td>1.760</td></tr><tr><td>SD-59</td><td>south</td><td>138.6</td><td>55.5</td><td>2.021</td><td>4.281</td><td>2.453</td><td>2.118</td><td>1.214</td></tr><tr><td>SD-60</td><td>east</td><td>126.3</td><td>50.5</td><td>1.745</td><td>4.096</td><td>2.243</td><td>2.348</td><td>1.286</td></tr><tr><td>SD-60</td><td>west</td><td>126.3</td><td>50.5</td><td>1.745</td><td>4.096</td><td>2.243</td><td>2.348</td><td>1.286</td></tr><tr><td>SD-60</td><td>north</td><td>126.3</td><td>50.5</td><td>1.394</td><td>4.096</td><td>2.243</td><td>2.938</td><td>1.609</td></tr><tr><td>SD-60</td><td>south</td><td>126.3</td><td>50.5</td><td>2.021</td><td>4.096</td><td>2.243</td><td>2.027</td><td>1.110</td></tr><tr><td>SD-61</td><td>east</td><td>134.3</td><td>53.7</td><td>1.860</td><td>4.227</td><td>2.378</td><td>2.273</td><td>1.279</td></tr><tr><td>SD-61</td><td>west</td><td>134.3</td><td>53.7</td><td>1.860</td><td>4.227</td><td>2.378</td><td>2.273</td><td>1.279</td></tr><tr><td>SD-61</td><td>north</td><td>134.3</td><td>53.7</td><td>1.707</td><td>4.227</td><td>2.378</td><td>2.476</td><td>1.393</td></tr><tr><td>SD-61</td><td>south</td><td>134.3</td><td>53.7</td><td>1.394</td><td>4.227</td><td>2.378</td><td>3.032</td><td>1.706</td></tr><tr><td>SD-62</td><td>east</td><td>134.3</td><td>53.7</td><td>1.860</td><td>4.227</td><td>2.378</td><td>2.273</td><td>1.279</td></tr><tr><td>SD-62</td><td>west</td><td>134.3</td><td>53.7</td><td>1.860</td><td>4.227</td><td>2.378</td><td>2.273</td><td>1.279</td></tr><tr><td>SD-62</td><td>north</td><td>134.3</td><td>53.7</td><td>1.707</td><td>4.227</td><td>2.378</td><td>2.476</td><td>1.393</td></tr><tr><td>SD-62</td><td>south</td><td>134.3</td><td>53.7</td><td>1.394</td><td>4.227</td><td>2.378</td><td>3.032</td><td>1.706</td></tr><tr><td>SD-63</td><td>east</td><td>134.3</td><td>53.7</td><td>1.860</td><td>4.227</td><td>2.378</td><td>2.273</td><td>1.279</td></tr><tr><td>SD-63</td><td>west</td><td>134.3</td><td>53.7</td><td>1.860</td><td>4.227</td><td>2.378</td><td>2.273</td><td>1.279</td></tr><tr><td>SD-63</td><td>north</td><td>134.3</td><td>53.7</td><td>1.707</td><td>4.227</td><td>2.378</td><td>2.476</td><td>1.393</td></tr><tr><td>SD-63</td><td>south</td><td>134.3</td><td>53.7</td><td>1.394</td><td>4.227</td><td>2.378</td><td>3.032</td><td>1.706</td></tr><tr><td>SD-64</td><td>east</td><td>134.3</td><td>53.7</td><td>1.860</td><td>4.227</td><td>2.378</td><td>2.273</td><td>1.279</td></tr><tr><td>SD-64</td><td>west</td><td>134.3</td><td>53.7</td><td>1.860</td><td>4.227</td><td>2.378</td><td>2.273</td><td>1.279</td></tr><tr><td>SD-64</td><td>north</td><td>134.3</td><td>53.7</td><td>1.707</td><td>4.227</td><td>2.378</td><td>2.476</td><td>1.393</td></tr><tr><td>SD-64</td><td>south</td><td>134.3</td><td>53.7</td><td>1.394</td><td>4.227</td><td>2.378</td><td>3.032</td><td>1.706</td></tr><tr><td>SD-65</td><td>east</td><td>134.3</td><td>53.7</td><td>1.860</td><td>4.227</td><td>2.378</td><td>2.273</td><td>1.279</td></tr><tr><td>SD-65</td><td>west</td><td>134.3</td><td>53.7</td><td>1.860</td><td>4.227</td><td>2.378</td><td>2.273</td><td>1.279</td></tr><tr><td>SD-65</td><td>north</td><td>134.3</td><td>53.7</td><td>1.707</td><td>4.227</td><td>2.378</td><td>2.476</td><td>1.393</td></tr><tr><td>SD-65</td><td>south</td><td>134.3</td><td>53.7</td><td>1.394</td><td>4.227</td><td>2.378</td><td>3.032</td><td>1.706</td></tr><tr><td>SD-66</td><td>east</td><td>134.3</td><td>53.7</td><td>1.860</td><td>4.227</td><td>2.378</td><td>2.273</td><td>1.279</td></tr><tr><td>SD-66</td><td>west</td><td>134.3</td><td>53.7</td><td>1.860</td><td>4.227</td><td>2.378</td><td>2.273</td><td>1.279</td></tr><tr><td>SD-66</td><td>north</td><td>134.3</td><td>53.7</td><td>1.707</td><td>4.227</td><td>2.378</td><td>2.476</td><td>1.393</td></tr><tr><td>SD-66</td><td>south</td><td>134.3</td><td>53.7</td><td>1.394</td><td>4.227</td><td>2.378</td><td>3.032</td><td>1.706</td></tr><tr><td>SD-67</td><td>east</td><td>134.3</td><td>53.7</td><td>1.860</td><td>4.227</td><td>2.378</td><td>2.273</td><td>1.279</td></tr><tr><td>SD-67</td><td>west</td><td>134.3</td><td>53.7</td><td>1.860</td><td>4.227</td><td>2.378</td><td>2.273</td><td>1.279</td></tr><tr><td>SD-67</td><td>north</td><td>134.3</td><td>53.7</td><td>1.707</td><td>4.227</td><td>2.378</td><td>2.476</td><td>1.393</td></tr><tr><td>SD-67</td><td>south</td><td>134.3</td><td>53.7</td><td>1.394</td><td>4.227</td><td>2.378</td><td>3.032</td><td>1.706</td></tr><tr><td>SD-68</td><td>east</td><td>148.8</td><td>59.5</td><td>2.264</td><td>4.404</td><td>2.626</td><td>1.945</td><td>1.160</td></tr><tr><td>SD-68</td><td>west</td><td>148.8</td><td>59.5</td><td>1.860</td><td>4.404</td><td>2.626</td><td>2.368</td><td>1.412</td></tr><tr><td>SD-68</td><td>north</td><td>148.8</td><td>59.5</td><td>1.707</td><td>4.404</td><td>2.626</td><td>2.579</td><td>1.538</td></tr><tr><td>SD-68</td><td>south</td><td>148.8</td><td>59.5</td><td>1.394</td><td>4.404</td><td>2.626</td><td>3.159</td><td>1.883</td></tr><tr><td>SD-69</td><td>east</td><td>156.3</td><td>62.5</td><td>1.745</td><td>4.495</td><td>2.753</td><td>2.577</td><td>1.578</td></tr><tr><td>SD-69</td><td>west</td><td>156.3</td><td>62.5</td><td>2.264</td><td>4.495</td><td>2.753</td><td>1.985</td><td>1.216</td></tr><tr><td>SD-69</td><td>north</td><td>156.3</td><td>62.5</td><td>1.995</td><td>4.495</td><td>2.753</td><td>2.253</td><td>1.380</td></tr><tr><td>SD-69</td><td>south</td><td>156.3</td><td>62.5</td><td>1.394</td><td>4.495</td><td>2.753</td><td>3.224</td><td>1.975</td></tr><tr><td>SD-70</td><td>east</td><td>137.6</td><td>55.0</td><td>1.745</td><td>4.268</td><td>2.435</td><td>2.446</td><td>1.396</td></tr><tr><td>SD-70</td><td>west</td><td>137.6</td><td>55.0</td><td>1.745</td><td>4.268</td><td>2.435</td><td>2.446</td><td>1.396</td></tr><tr><td>SD-70</td><td>north</td><td>137.6</td><td>55.0</td><td>1.995</td><td>4.268</td><td>2.435</td><td>2.139</td><td>1.221</td></tr><tr><td>SD-70</td><td>south</td><td>137.6</td><td>55.0</td><td>1.394</td><td>4.268</td><td>2.435</td><td>3.061</td><td>1.747</td></tr><tr><td>SD-71</td><td>east</td><td>137.6</td><td>55.0</td><td>1.745</td><td>4.268</td><td>2.435</td><td>2.446</td><td>1.396</td></tr><tr><td>SD-71</td><td>west</td><td>137.6</td><td>55.0</td><td>1.745</td><td>4.268</td><td>2.435</td><td>2.446</td><td>1.396</td></tr><tr><td>SD-71</td><td>north</td><td>137.6</td><td>55.0</td><td>1.995</td><td>4.268</td><td>2.435</td><td>2.139</td><td>1.221</td></tr><tr><td>SD-71</td><td>south</td><td>137.6</td><td>55.0</td><td>1.394</td><td>4.268</td><td>2.435</td><td>3.061</td><td>1.747</td></tr><tr><td>SD-72</td><td>east</td><td>137.6</td><td>55.0</td><td>1.745</td><td>4.268</td><td>2.435</td><td>2.446</td><td>1.396</td></tr><tr><td>SD-72</td><td>west</td><td>137.6</td><td>55.0</td><td>1.745</td><td>4.268</td><td>2.435</td><td>2.446</td><td>1.396</td></tr><tr><td>SD-72</td><td>north</td><td>137.6</td><td>55.0</td><td>1.995</td><td>4.268</td><td>2.435</td><td>2.139</td><td>1.221</td></tr><tr><td>SD-72</td><td>south</td><td>137.6</td><td>55.0</td><td>1.394</td><td>4.268</td><td>2.435</td><td>3.061</td><td>1.747</td></tr><tr><td>SD-73</td><td>east</td><td>173.7</td><td>69.5</td><td>1.745</td><td>4.731</td><td>2.974</td><td>2.712</td><td>1.704</td></tr><tr><td>SD-73</td><td>west</td><td>173.7</td><td>69.5</td><td>1.745</td><td>4.731</td><td>2.974</td><td>2.712</td><td>1.704</td></tr><tr><td>SD-73</td><td>north</td><td>173.7</td><td>69.5</td><td>2.282</td><td>4.731</td><td>2.974</td><td>2.073</td><td>1.303</td></tr><tr><td>SD-73</td><td>south</td><td>173.7</td><td>69.5</td><td>1.995</td><td>4.731</td><td>2.974</td><td>2.372</td><td>1.490</td></tr><tr><td>SD-74</td><td>east</td><td>173.7</td><td>69.5</td><td>1.745</td><td>4.731</td><td>2.974</td><td>2.712</td><td>1.704</td></tr><tr><td>SD-74</td><td>west</td><td>173.7</td><td>69.5</td><td>1.745</td><td>4.731</td><td>2.974</td><td>2.712</td><td>1.704</td></tr><tr><td>SD-74</td><td>north</td><td>173.7</td><td>69.5</td><td>2.282</td><td>4.731</td><td>2.974</td><td>2.073</td><td>1.303</td></tr><tr><td>SD-74</td><td>south</td><td>173.7</td><td>69.5</td><td>1.995</td><td>4.731</td><td>2.974</td><td>2.372</td><td>1.490</td></tr><tr><td>SD-75</td><td>east</td><td>173.7</td><td>69.5</td><td>1.745</td><td>4.731</td><td>2.974</td><td>2.712</td><td>1.704</td></tr><tr><td>SD-75</td><td>west</td><td>173.7</td><td>69.5</td><td>1.745</td><td>4.731</td><td>2.974</td><td>2.712</td><td>1.704</td></tr><tr><td>SD-75</td><td>north</td><td>173.7</td><td>69.5</td><td>2.282</td><td>4.731</td><td>2.974</td><td>2.073</td><td>1.303</td></tr><tr><td>SD-75</td><td>south</td><td>173.7</td><td>69.5</td><td>1.995</td><td>4.731</td><td>2.974</td><td>2.372</td><td>1.490</td></tr><tr><td>SD-76</td><td>east</td><td>173.7</td><td>69.5</td><td>1.745</td><td>4.731</td><td>2.974</td><td>2.712</td><td>1.704</td></tr><tr><td>SD-76</td><td>west</td><td>173.7</td><td>69.5</td><td>1.745</td><td>4.731</td><td>2.974</td><td>2.712</td><td>1.704</td></tr><tr><td>SD-76</td><td>north</td><td>173.7</td><td>69.5</td><td>2.282</td><td>4.731</td><td>2.974</td><td>2.073</td><td>1.303</td></tr><tr><td>SD-76</td><td>south</td><td>173.7</td><td>69.5</td><td>1.995</td><td>4.731</td><td>2.974</td><td>2.372</td><td>1.490</td></tr><tr><td>SD-77</td><td>east</td><td>185.3</td><td>74.1</td><td>1.745</td><td>4.908</td><td>3.073</td><td>2.813</td><td>1.761</td></tr><tr><td>SD-77</td><td>west</td><td>185.3</td><td>74.1</td><td>1.745</td><td>4.908</td><td>3.073</td><td>2.813</td><td>1.761</td></tr><tr><td>SD-77</td><td>north</td><td>185.3</td><td>74.1</td><td>2.282</td><td>4.908</td><td>3.073</td><td>2.150</td><td>1.346</td></tr><tr><td>SD-77</td><td>south</td><td>185.3</td><td>74.1</td><td>2.282</td><td>4.908</td><td>3.073</td><td>2.150</td><td>1.346</td></tr><tr><td>SD-78</td><td>east</td><td>185.3</td><td>74.1</td><td>1.745</td><td>4.908</td><td>3.073</td><td>2.813</td><td>1.761</td></tr><tr><td>SD-78</td><td>west</td><td>185.3</td><td>74.1</td><td>1.745</td><td>4.908</td><td>3.073</td><td>2.813</td><td>1.761</td></tr><tr><td>SD-78</td><td>north</td><td>185.3</td><td>74.1</td><td>2.282</td><td>4.908</td><td>3.073</td><td>2.150</td><td>1.346</td></tr><tr><td>SD-78</td><td>south</td><td>185.3</td><td>74.1</td><td>2.282</td><td>4.908</td><td>3.073</td><td>2.150</td><td>1.346</td></tr><tr><td>SD-79</td><td>east</td><td>185.3</td><td>74.1</td><td>1.745</td><td>4.908</td><td>3.073</td><td>2.813</td><td>1.761</td></tr><tr><td>SD-79</td><td>west</td><td>185.3</td><td>74.1</td><td>1.745</td><td>4.908</td><td>3.073</td><td>2.813</td><td>1.761</td></tr><tr><td>SD-79</td><td>north</td><td>185.3</td><td>74.1</td><td>2.282</td><td>4.908</td><td>3.073</td><td>2.150</td><td>1.346</td></tr><tr><td>SD-79</td><td>south</td><td>185.3</td><td>74.1</td><td>2.282</td><td>4.908</td><td>3.073</td><td>2.150</td><td>1.346</td></tr><tr><td>SD-80</td><td>east</td><td>169.9</td><td>68.0</td><td>1.745</td><td>4.675</td><td>2.942</td><td>2.680</td><td>1.686</td></tr><tr><td>SD-80</td><td>west</td><td>169.9</td><td>68.0</td><td>1.745</td><td>4.675</td><td>2.942</td><td>2.680</td><td>1.686</td></tr><tr><td>SD-80</td><td>north</td><td>169.9</td><td>68.0</td><td>2.282</td><td>4.675</td><td>2.942</td><td>2.048</td><td>1.289</td></tr><tr><td>SD-80</td><td>south</td><td>169.9</td><td>68.0</td><td>2.282</td><td>4.675</td><td>2.942</td><td>2.048</td><td>1.289</td></tr></tbody></table><h2>Leaf group flows</h2><table><thead><tr><th>Group</th><th>Max L/s</th><th>Min L/s</th></tr></thead><tbody><tr><td>VAV-01</td><td>575.7</td><td>230.3</td></tr><tr><td>VAV-02</td><td>584.4</td><td>233.8</td></tr><tr><td>VAV-03</td><td>585.8</td><td>234.3</td></tr><tr><td>VAV-04</td><td>616.7</td><td>246.7</td></tr><tr><td>VAV-05</td><td>590.2</td><td>236.1</td></tr><tr><td>VAV-06</td><td>539.0</td><td>215.6</td></tr><tr><td>VAV-07</td><td>618.4</td><td>247.4</td></tr><tr><td>VAV-08</td><td>618.4</td><td>247.4</td></tr><tr><td>VAV-09</td><td>618.4</td><td>247.4</td></tr><tr><td>VAV-10</td><td>652.0</td><td>260.8</td></tr><tr><td>VAV-11</td><td>623.2</td><td>249.3</td></tr><tr><td>VAV-12</td><td>580.1</td><td>232.0</td></tr><tr><td>VAV-13</td><td>551.8</td><td>220.7</td></tr><tr><td>VAV-14</td><td>556.0</td><td>222.4</td></tr><tr><td>VAV-15</td><td>557.6</td><td>223.0</td></tr><tr><td>VAV-16</td><td>586.9</td><td>234.7</td></tr><tr><td>VAV-17</td><td>585.1</td><td>234.0</td></tr><tr><td>VAV-18</td><td>540.1</td><td>216.0</td></tr><tr><td>VAV-19</td><td>718.0</td><td>287.2</td></tr><tr><td>VAV-20</td><td>702.6</td><td>281.0</td></tr></tbody></table><h2>Selected duct sections</h2><p>Original Canvas lecture p7: office supply main/branch maxima 10/8 m/s; recommended low-velocity gradient 0.65–1.23 Pa/m, using 1.23 as selection cap. p8 preferred aspect 4:1. p9 chart conditions density1.20 kg/m3 and roughness0.09 mm. Finite dimension grid and viscosity1.81e-5 Pa s remain design assumptions. No lower pressure-gradient rejection is imposed because the recommended band is not a required minimum.</p><table><thead><tr><th>Section</th><th>L/s</th><th>Size mm</th><th>m/s</th><th>Pa/m</th></tr></thead><tbody><tr><td>A-01</td><td>12000.4</td><td>1350 x 900</td><td>9.88</td><td>0.752</td></tr><tr><td>A-02</td><td>12000.4</td><td>1350 x 900</td><td>9.88</td><td>0.752</td></tr><tr><td>A-03</td><td>12000.4</td><td>1350 x 900</td><td>9.88</td><td>0.752</td></tr><tr><td>D-01</td><td>10579.7</td><td>1250 x 850</td><td>9.96</td><td>0.825</td></tr><tr><td>D-02</td><td>1665.4</td><td>500 x 450</td><td>7.40</td><td>1.171</td></tr><tr><td>D-03</td><td>1107.8</td><td>500 x 350</td><td>6.33</td><td>1.036</td></tr><tr><td>D-04</td><td>551.8</td><td>400 x 250</td><td>5.52</td><td>1.144</td></tr><tr><td>D-05</td><td>1712.1</td><td>600 x 400</td><td>7.13</td><td>1.076</td></tr><tr><td>D-06</td><td>1125.2</td><td>500 x 350</td><td>6.43</td><td>1.067</td></tr><tr><td>D-07</td><td>540.1</td><td>400 x 250</td><td>5.40</td><td>1.099</td></tr><tr><td>D-08</td><td>7202.3</td><td>850 x 850</td><td>9.97</td><td>1.017</td></tr><tr><td>D-09</td><td>1855.3</td><td>550 x 450</td><td>7.50</td><td>1.138</td></tr><tr><td>D-10</td><td>1236.9</td><td>450 x 400</td><td>6.87</td><td>1.167</td></tr><tr><td>D-11</td><td>618.4</td><td>350 x 300</td><td>5.89</td><td>1.216</td></tr><tr><td>D-12</td><td>1855.3</td><td>550 x 450</td><td>7.50</td><td>1.138</td></tr><tr><td>D-13</td><td>1203.3</td><td>500 x 350</td><td>6.88</td><td>1.209</td></tr><tr><td>D-14</td><td>580.1</td><td>350 x 300</td><td>5.52</td><td>1.080</td></tr><tr><td>D-15</td><td>3491.8</td><td>650 x 600</td><td>8.95</td><td>1.202</td></tr><tr><td>D-16</td><td>1745.9</td><td>600 x 400</td><td>7.27</td><td>1.117</td></tr><tr><td>D-17</td><td>1160.1</td><td>500 x 350</td><td>6.63</td><td>1.129</td></tr><tr><td>D-18</td><td>575.7</td><td>350 x 300</td><td>5.48</td><td>1.065</td></tr><tr><td>D-19</td><td>1745.9</td><td>600 x 400</td><td>7.27</td><td>1.117</td></tr><tr><td>D-20</td><td>1129.1</td><td>500 x 350</td><td>6.45</td><td>1.074</td></tr><tr><td>D-21</td><td>539.0</td><td>400 x 250</td><td>5.39</td><td>1.095</td></tr><tr><td>D-22</td><td>1420.6</td><td>500 x 400</td><td>7.10</td><td>1.171</td></tr><tr><td>D-23</td><td>1420.6</td><td>500 x 400</td><td>7.10</td><td>1.171</td></tr><tr><td>D-24</td><td>702.6</td><td>400 x 300</td><td>5.86</td><td>1.119</td></tr><tr><td>D-25</td><td>575.7</td><td>350 x 300</td><td>5.48</td><td>1.065</td></tr><tr><td>D-26</td><td>584.4</td><td>350 x 300</td><td>5.57</td><td>1.095</td></tr><tr><td>D-27</td><td>585.8</td><td>350 x 300</td><td>5.58</td><td>1.099</td></tr><tr><td>D-28</td><td>616.7</td><td>350 x 300</td><td>5.87</td><td>1.210</td></tr><tr><td>D-29</td><td>590.2</td><td>350 x 300</td><td>5.62</td><td>1.115</td></tr><tr><td>D-30</td><td>539.0</td><td>400 x 250</td><td>5.39</td><td>1.095</td></tr><tr><td>D-31</td><td>618.4</td><td>350 x 300</td><td>5.89</td><td>1.216</td></tr><tr><td>D-32</td><td>618.4</td><td>350 x 300</td><td>5.89</td><td>1.216</td></tr><tr><td>D-33</td><td>618.4</td><td>350 x 300</td><td>5.89</td><td>1.216</td></tr><tr><td>D-34</td><td>652.0</td><td>450 x 250</td><td>5.80</td><td>1.188</td></tr><tr><td>D-35</td><td>623.2</td><td>450 x 250</td><td>5.54</td><td>1.093</td></tr><tr><td>D-36</td><td>580.1</td><td>350 x 300</td><td>5.52</td><td>1.080</td></tr><tr><td>D-37</td><td>551.8</td><td>400 x 250</td><td>5.52</td><td>1.144</td></tr><tr><td>D-38</td><td>556.0</td><td>400 x 250</td><td>5.56</td><td>1.160</td></tr><tr><td>D-39</td><td>557.6</td><td>400 x 250</td><td>5.58</td><td>1.166</td></tr><tr><td>D-40</td><td>586.9</td><td>350 x 300</td><td>5.59</td><td>1.103</td></tr><tr><td>D-41</td><td>585.1</td><td>350 x 300</td><td>5.57</td><td>1.097</td></tr><tr><td>D-42</td><td>540.1</td><td>400 x 250</td><td>5.40</td><td>1.099</td></tr><tr><td>D-43</td><td>718.0</td><td>400 x 300</td><td>5.98</td><td>1.165</td></tr><tr><td>D-44</td><td>702.6</td><td>400 x 300</td><td>5.86</td><td>1.119</td></tr></tbody></table><h2>Saved terminal connections</h2><p>Saved native drawing correspondence covers 80 terminals, 20 groups and 47 rigid sections. The longest straight centre-to-centre planar flexible connection is 2.976 m. This does not verify physical ports, installed flexible lengths, labels, three-dimensional coordination or regulatory compliance.</p><h2>Complete source requirement matrix</h2><table><thead><tr><th>ID</th><th>Source requirement</th><th>Execution</th><th>Acceptance state</th><th>Acceptance criterion</th></tr></thead><tbody><tr><td>R001-identity</td><td>The Hong Kong Polytechnic University 
Department of Building Environment and Energy Engineering </td><td>pending</td><td>pending review</td><td>Correct project identity and group size;no internal iteration labels in final deliverables.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R002-identity</td><td>BSE3227 HVACR 1 2026/27 Semester 1 </td><td>pending</td><td>pending review</td><td>Correct project identity and group size;no internal iteration labels in final deliverables.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R003-identity</td><td>Mini-design assignment </td><td>pending</td><td>pending review</td><td>Correct project identity and group size;no internal iteration labels in final deliverables.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R004-identity</td><td>Students should form groups of up to five members, with each group tasked with designing 
the air conditioning layout for an open-plan office on a typical floor. The architectural layout 
plan for this floor is provided. It is assumed that a variable air volume (VAV) system will be 
utilized in the design. </td><td>pending</td><td>pending review</td><td>Correct project identity and group size;no internal iteration labels in final deliverables.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R004-layout</td><td>Students should form groups of up to five members, with each group tasked with designing 
the air conditioning layout for an open-plan office on a typical floor. The architectural layout 
plan for this floor is provided. It is assumed that a variable air volume (VAV) system will be 
utilized in the design. </td><td>pending</td><td>pending review</td><td>Source-bound terminal positions,flow conservation,L definition and graphical correspondence;keep design choices distinct from measured facts.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R004-routing</td><td>Students should form groups of up to five members, with each group tasked with designing 
the air conditioning layout for an open-plan office on a typical floor. The architectural layout 
plan for this floor is provided. It is assumed that a variable air volume (VAV) system will be 
utilized in the design. </td><td>pending</td><td>pending review</td><td>All diffusers connected;4to5outlets per VAV;flex within5m;straight routes/minimal turns and distribution examined.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R005-delivery</td><td>Each group is required to complete the following tasks. </td><td>pending</td><td>pending review</td><td>Independent DWG reopen,actual plot review,complete original requirement coverage and explicit limitations;no portal submission.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R006-load</td><td>1. Space air diffusion design for maximum load condition </td><td>pending</td><td>pending review</td><td>Independent thermal/airflow arithmetic;given area versus interpreted geometry explicit;no actual room-load or electrical-power claim.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R006-layout</td><td>1. Space air diffusion design for maximum load condition </td><td>pending</td><td>pending review</td><td>Source-bound terminal positions,flow conservation,L definition and graphical correspondence;keep design choices distinct from measured facts.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R006-terminal</td><td>1. Space air diffusion design for maximum load condition </td><td>pending</td><td>pending review</td><td>Source-reviewed neck/panel configuration,proper throw column and bounded interpolation for every case;out-of-catalogue remains explicit.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R006-adpi</td><td>1. Space air diffusion design for maximum load condition </td><td>pending</td><td>pending review</td><td>Retain selected edition/category and source domains;no ADPI pass from ratio alone,clamping or missing facts.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R007-load</td><td>• Calculate the cooling load of the open plan office using rule of thumb. 
• Determine the total supply air flow rate of the office. 
• Distribute supply air diffusers on the layout plan. 
• Calculate the supply air flow rate of each diffuser. 
• Find out the characteristic room length, L. 
• Refer to the performance data of KRUEGER “Louvered Face Diffusers 1400, 51400 
Series 4-cone”, and select a suitable type of diffuser. 
• From the diffuser performance data, find the corresponding T0.25. 
• Calculate T0.25 / L. 
• Check if it meets the ASHRAE ADPI requirement. </td><td>pending</td><td>pending review</td><td>Independent thermal/airflow arithmetic;given area versus interpreted geometry explicit;no actual room-load or electrical-power claim.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R007-layout</td><td>• Calculate the cooling load of the open plan office using rule of thumb. 
• Determine the total supply air flow rate of the office. 
• Distribute supply air diffusers on the layout plan. 
• Calculate the supply air flow rate of each diffuser. 
• Find out the characteristic room length, L. 
• Refer to the performance data of KRUEGER “Louvered Face Diffusers 1400, 51400 
Series 4-cone”, and select a suitable type of diffuser. 
• From the diffuser performance data, find the corresponding T0.25. 
• Calculate T0.25 / L. 
• Check if it meets the ASHRAE ADPI requirement. </td><td>pending</td><td>pending review</td><td>Source-bound terminal positions,flow conservation,L definition and graphical correspondence;keep design choices distinct from measured facts.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R007-terminal</td><td>• Calculate the cooling load of the open plan office using rule of thumb. 
• Determine the total supply air flow rate of the office. 
• Distribute supply air diffusers on the layout plan. 
• Calculate the supply air flow rate of each diffuser. 
• Find out the characteristic room length, L. 
• Refer to the performance data of KRUEGER “Louvered Face Diffusers 1400, 51400 
Series 4-cone”, and select a suitable type of diffuser. 
• From the diffuser performance data, find the corresponding T0.25. 
• Calculate T0.25 / L. 
• Check if it meets the ASHRAE ADPI requirement. </td><td>pending</td><td>pending review</td><td>Source-reviewed neck/panel configuration,proper throw column and bounded interpolation for every case;out-of-catalogue remains explicit.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R007-adpi</td><td>• Calculate the cooling load of the open plan office using rule of thumb. 
• Determine the total supply air flow rate of the office. 
• Distribute supply air diffusers on the layout plan. 
• Calculate the supply air flow rate of each diffuser. 
• Find out the characteristic room length, L. 
• Refer to the performance data of KRUEGER “Louvered Face Diffusers 1400, 51400 
Series 4-cone”, and select a suitable type of diffuser. 
• From the diffuser performance data, find the corresponding T0.25. 
• Calculate T0.25 / L. 
• Check if it meets the ASHRAE ADPI requirement. </td><td>pending</td><td>pending review</td><td>Retain selected edition/category and source domains;no ADPI pass from ratio alone,clamping or missing facts.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R008-minimum</td><td>2. Space air diffusion design for minimum load condition </td><td>pending</td><td>pending review</td><td>Every original terminal retains identity;minimum flow equals0.4maximum with explicit units.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R009-minimum</td><td>• Calculate the supply air flow rate of each diffuser with a minimum turn down ratio of 
40%. 
• From the diffuser performance data, find the corresponding T0.25. 
• Calculate T0.25 / L. 
• Check if it meets the ASHRAE ADPI requirement. </td><td>pending</td><td>pending review</td><td>Every original terminal retains identity;minimum flow equals0.4maximum with explicit units.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R009-terminal</td><td>• Calculate the supply air flow rate of each diffuser with a minimum turn down ratio of 
40%. 
• From the diffuser performance data, find the corresponding T0.25. 
• Calculate T0.25 / L. 
• Check if it meets the ASHRAE ADPI requirement. </td><td>pending</td><td>pending review</td><td>Source-reviewed neck/panel configuration,proper throw column and bounded interpolation for every case;out-of-catalogue remains explicit.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R009-adpi</td><td>• Calculate the supply air flow rate of each diffuser with a minimum turn down ratio of 
40%. 
• From the diffuser performance data, find the corresponding T0.25. 
• Calculate T0.25 / L. 
• Check if it meets the ASHRAE ADPI requirement. </td><td>pending</td><td>pending review</td><td>Retain selected edition/category and source domains;no ADPI pass from ratio alone,clamping or missing facts.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R010-routing</td><td>3. Single-line diagram of AC layout plan </td><td>pending</td><td>pending review</td><td>All diffusers connected;4to5outlets per VAV;flex within5m;straight routes/minimal turns and distribution examined.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R011-routing</td><td>• Use single lines to sketch the air duct layout for distribution of supply air to all supply 
air diffusers in the office. 
• Use VAV boxes with four to five outlets, but limit the flexible duct length (from the 
VAV box to the diffuser) to be within 5 m. 
• Use straight ductwork as far as possible. 
• Minimize bends and turns. 
• Plan branch ducts to extend from the main trunk to distribute air evenly throughout 
the space. </td><td>pending</td><td>pending review</td><td>All diffusers connected;4to5outlets per VAV;flex within5m;straight routes/minimal turns and distribution examined.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R011-delivery</td><td>• Use single lines to sketch the air duct layout for distribution of supply air to all supply 
air diffusers in the office. 
• Use VAV boxes with four to five outlets, but limit the flexible duct length (from the 
VAV box to the diffuser) to be within 5 m. 
• Use straight ductwork as far as possible. 
• Minimize bends and turns. 
• Plan branch ducts to extend from the main trunk to distribute air evenly throughout 
the space. </td><td>pending</td><td>pending review</td><td>Independent DWG reopen,actual plot review,complete original requirement coverage and explicit limitations;no portal submission.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R012-sizing</td><td>4. Sizing of supply air ducts </td><td>pending</td><td>pending review</td><td>All sections retain IDs/flows;source method/criteria and aspect ratio preference are explicit;equation audit is separate from chart/method applicability.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R013-sizing</td><td>• Determine the size of the main air ducts and each section of the branch air ducts.  
• The air duct size should satisfy the requirements of maximum air velocity and 
limiting air-pressure drops. 
• Use the Friction Chart in ASHRAE Fundamentals or Online Ductular.  
• The maximum aspect ratio of rectangular air duct is preferred to be 4:1. 
• Label each section of the air duct and tabulate the air duct sizing calculation in a table. 
• The following table for air duct sizing is suggested for your use.  </td><td>pending</td><td>pending review</td><td>All sections retain IDs/flows;source method/criteria and aspect ratio preference are explicit;equation audit is separate from chart/method applicability.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R014-schedule</td><td>Section Volume flow rate (L/s) Rectangular duct size (mm×mm) Air velocity (m/s) Pressure drop (Pa/m) </td><td>pending</td><td>pending review</td><td>Every section appears withL/s,mm by mm,m/s andPa/m,consistent with editable drawing and calculations.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>R014-delivery</td><td>Section Volume flow rate (L/s) Rectangular duct size (mm×mm) Air velocity (m/s) Pressure drop (Pa/m) </td><td>pending</td><td>pending review</td><td>Independent DWG reopen,actual plot review,complete original requirement coverage and explicit limitations;no portal submission.; full source quote remains authoritative, acceptance pending</td></tr><tr><td>producer-air-allocation-P007</td><td>• Calculate the cooling load of the open plan office using rule of thumb. 
• Determine the total supply air flow rate of the office. 
• Distribute supply air diffusers on the layout plan. 
• Calculate the supply air flow rate of each diffuser. 
• Find out the characteristic room length, L. 
• Refer to the performance data of KRUEGER “Louvered Face Diffusers 1400, 51400 
Series 4-cone”, and select a suitable type of diffuser. 
• From the diffuser performance data, find the corresponding T0.25. 
• Calculate T0.25 / L. 
• Check if it meets the ASHRAE ADPI requirement. </td><td>pass</td><td>pending review</td><td>Execute classified preliminary thermal/airflow balance and nearest-centre scenario allocation;actual room load and physical layout acceptance remain pending.</td></tr><tr><td>producer-terminal-lookup-P007</td><td>• Calculate the cooling load of the open plan office using rule of thumb. 
• Determine the total supply air flow rate of the office. 
• Distribute supply air diffusers on the layout plan. 
• Calculate the supply air flow rate of each diffuser. 
• Find out the characteristic room length, L. 
• Refer to the performance data of KRUEGER “Louvered Face Diffusers 1400, 51400 
Series 4-cone”, and select a suitable type of diffuser. 
• From the diffuser performance data, find the corresponding T0.25. 
• Calculate T0.25 / L. 
• Check if it meets the ASHRAE ADPI requirement. </td><td>pass</td><td>pending review</td><td>Execute source-pinned bounded maximum-flow throw lookup;product,L and ADPI acceptance remain pending.</td></tr><tr><td>producer-terminal-lookup-P009</td><td>• Calculate the supply air flow rate of each diffuser with a minimum turn down ratio of 
40%. 
• From the diffuser performance data, find the corresponding T0.25. 
• Calculate T0.25 / L. 
• Check if it meets the ASHRAE ADPI requirement. </td><td>pass</td><td>pending review</td><td>Execute the same original terminal inventory at40percent minimum flow without extrapolation;ADPI applicability remains pending.</td></tr><tr><td>producer-duct-schedule-P013</td><td>• Determine the size of the main air ducts and each section of the branch air ducts.  
• The air duct size should satisfy the requirements of maximum air velocity and 
limiting air-pressure drops. 
• Use the Friction Chart in ASHRAE Fundamentals or Online Ductular.  
• The maximum aspect ratio of rectangular air duct is preferred to be 4:1. 
• Label each section of the air duct and tabulate the air duct sizing calculation in a table. 
• The following table for air duct sizing is suggested for your use.  </td><td>pass</td><td>pending review</td><td>Execute conditional section numerical sizing under declared source criteria;chart-method,geometry and manufactured-size applicability remain pending.</td></tr><tr><td>producer-duct-sheet-P011</td><td>• Use single lines to sketch the air duct layout for distribution of supply air to all supply 
air diffusers in the office. 
• Use VAV boxes with four to five outlets, but limit the flexible duct length (from the 
VAV box to the diffuser) to be within 5 m. 
• Use straight ductwork as far as possible. 
• Minimize bends and turns. 
• Plan branch ducts to extend from the main trunk to distribute air evenly throughout 
the space. </td><td>pass</td><td>pending review</td><td>Bind source section labels/schedule to the preserved single-line design scenario;physical routing/installed lengths remain pending.</td></tr><tr><td>producer-native-sheet-P011</td><td>• Use single lines to sketch the air duct layout for distribution of supply air to all supply 
air diffusers in the office. 
• Use VAV boxes with four to five outlets, but limit the flexible duct length (from the 
VAV box to the diffuser) to be within 5 m. 
• Use straight ductwork as far as possible. 
• Minimize bends and turns. 
• Plan branch ducts to extend from the main trunk to distribute air evenly throughout 
the space. </td><td>pass</td><td>pending review</td><td>Save and independently reopen native DWG and plot at declared scale;actual visual and full engineering review remain separate.</td></tr><tr><td>hk-flex-check</td><td>• Use single lines to sketch the air duct layout for distribution of supply air to all supply 
air diffusers in the office. 
• Use VAV boxes with four to five outlets, but limit the flexible duct length (from the 
VAV box to the diffuser) to be within 5 m. 
• Use straight ductwork as far as possible. 
• Minimize bends and turns. 
• Plan branch ducts to extend from the main trunk to distribute air evenly throughout 
the space. </td><td>pending</td><td>pending review</td><td>Additional Hong Kong project check selected by user; keep assignment 5m criterion distinct from ordinary FSD 4m path; installed evidence and applicability pending</td></tr></tbody></table><p>Native files and plots are separate workflow artifacts. Their visual review, physical connections, source applicability and final delivery requirements remain distinct.</p></html>