

<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head id="ctl00_hdf21"><link id="ctl00_ssID" rel="stylesheet" type="text/css" href="../../dtb.css" />
       <title>CHAPTER&nbsp;21&nbsp;DUCT DESIGN</title><link href="..\..\dtb.css" rel="stylesheet" type="text/css"><link rel="home" href="../index.html" title="2021 ASHRAE&reg; HANDBOOK"><link rel="up" href="../pt05.html" title="HVAC DESIGN"><link rel="prev" href="../F21_Ch20/F21_Ch20_si.html" title="CHAPTER&nbsp;20&nbsp;SPACE AIR DIFFUSION"><link rel="next" href="../F21_Ch22/F21_Ch22_si.html" title="CHAPTER&nbsp;22&nbsp;PIPE DESIGN"><meta name="description" content="CHAPTER&nbsp;21&nbsp;DUCT DESIGN&nbsp;Commercial, industrial, and residential air duct system de- sign must consider (1) space availability, (2) noise levels, (3) air leakage, (4) balancing, (5) fire and smoke control, (6) initial investment cost, an ...">
    
	
	<!-- Google Tag Manager -->
    <script>
    (function (w, d, s, l, i) {
            w[l] = w[l] || []; w[l].push({
                'gtm.start':
                    new Date().getTime(), event: 'gtm.js'
            }); var f = d.getElementsByTagName(s)[0],
                j = d.createElement(s), dl = l != 'dataLayer' ? '&l=' + l : ''; j.async = true; j.src =
                    'https://www.googletagmanager.com/gtm.js?id=' + i + dl; f.parentNode.insertBefore(j, f);
        })(window, document, 'script', 'dataLayer', 'GTM-KVQRBD6');</script>
    <!-- End Google Tag Manager -->
<link href="../../../../App_Themes/AshraeOnlineBooks/AshraeOnline.css" type="text/css" rel="stylesheet" /><title>

</title></head>
<body bgcolor="white" text="black" link="#0000FF" vlink="#840084" alink="#0000FF">
	<!-- Google Tag Manager (noscript) -->
    <noscript>
        <iframe src="https://www.googletagmanager.com/ns.html?id=GTM-KVQRBD6"
                height="0" width="0" style="display:none;visibility:hidden"></iframe>
    </noscript>
    <!-- End Google Tag Manager (noscript) -->
	
    <form name="aspnetForm" method="post" action="./F21_Ch21_si.aspx" id="aspnetForm">
<input type="hidden" name="__VIEWSTATE" id="__VIEWSTATE" value="/wEPDwUKMTY1NDU2MTA1MmRkiJwQg+sB+USjo2WDzViYDjgAIIShQ9PHHjoYDxa3Vf0=" />

<input type="hidden" name="__VIEWSTATEGENERATOR" id="__VIEWSTATEGENERATOR" value="5FB2CE86" />
    
    <div id="ctl00_divMain">
        
       <div class="chapter" title="CHAPTER&nbsp;21&nbsp;DUCT DESIGN"><div class="titlepage"><div><div><h2 class="title"><a name="F21_Ch21"></a>CHAPTER&nbsp;21&nbsp;DUCT DESIGN</h2></div></div></div><div class="section" title="&nbsp;"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="F21_Ch21_sect1"></a>&nbsp;</h2></div></div></div><p><span class="smallcaps">Commercial</span>, industrial, and residential air duct system de- sign must consider (1) space availability, (2) noise levels, (3) air leakage, (4) balancing, (5) fire and smoke control, (6) initial investment cost, and (7) system operating cost.</p><p>Deficiencies in duct design can result in systems that operate incorrectly or are expensive (increased energy) to own and operate. Poor design or lack of system sealing can produce inadequate airflow rates at the terminals, leading to discomfort, loss of productivity, and even adverse health effects. Lack of sound attenuation may lead to objectionable noise levels. Proper duct insulation eliminates excessive heat gain or loss.</p><p>In this chapter, system design and calculation of a system&rsquo;s frictional and dynamic resistance (total pressure) to airflow are considered. <a href="../../../S20/SI/s20_ch19/s20_ch19_si.aspx">Chapter 19 of the 2020 <span class="italic">ASHRAE Handbook&mdash;HVAC Systems and Equipment</span></a> examines duct construction and presents construction standards for residential, commercial, and industrial HVAC and exhaust systems. For design guidance specific to residential systems, refer to Manual D by ACCA (2014).</p></div><div class="section" title="1.&nbsp;BERNOULLI EQUATION"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="F21_Ch21_sect2"></a>1.&ensp;BERNOULLI EQUATION</h2></div></div></div><p>The <a name="F21_Ch21_ind1" class="indexterm"></a>Bernoulli equation can be developed by equating the forces on an element of a stream tube in a frictionless fluid flow to the rate of momentum change. On integrating this relationship for steady flow, the following expression (Osborne 1966) results:
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq1"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq001s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(1)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">v</span> = streamline (local) velocity, <span>m/s</span></td></tr><tr><td></td></tr><tr><td><span class="italic">p</span> = absolute pressure, <span>Pa (N/m<sup>2</sup>)</span></td></tr><tr><td>&#961; = density, <span>kg/m<sup>3</sup></span></td></tr><tr><td><span class="italic">g</span> = acceleration caused by gravity, <span>m/s<sup>2</sup></span></td></tr><tr><td><span class="italic">z</span> = elevation, <span>m</span></td></tr></table><p>Assuming constant fluid density in the system, <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq1" title="Equation (1)">Equation (1)</a> reduces to</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq2"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq002s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(2)</b></p></td></tr></table></div><p>Although <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq2" title="Equation (2)">Equation (2)</a> was derived for steady, ideal frictionless flow along a stream tube, it can be extended to analyze flow through ducts in real systems with friction and dynamic losses. In terms of pressure, the relationship for fluid resistance between two sections is
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq3"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq003s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(3)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">V</span> = average duct velocity, <span>m/s</span></td></tr><tr><td>&#916;<span class="italic">p</span><sub><span class="italic">t</span>,1&ndash;2</sub> = total pressure loss caused by friction and dynamic losses between sections 1 and 2, <span>Pa</span></td></tr></table><p>In <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq3" title="Equation (3)">Equation (3)</a>, <span class="italic">V</span> (cross-section average velocity) replaces <span class="italic">v</span> (streamline velocity) because experimentally determined loss coefficients allow for errors in calculating<span class="italic"><sub> </sub>v&thinsp;</span><sup>2</sup>/2<span class="italic">g<sub>c</sub></span> (velocity pressure) across streamlines.</p><p>On the left side of <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq3" title="Equation (3)">Equation (3)</a>, add and subtract <span class="italic">p</span><sub><span class="italic">z</span>1</sub>; on the right side, add and subtract <span class="italic">p</span><sub><span class="italic">z</span>2</sub>, where <span class="italic">p</span><sub><span class="italic">z</span>1</sub> and <span class="italic">p</span><sub><span class="italic">z</span>2</sub> are the values of atmospheric air pressure at heights <span class="italic">z</span><sub>1</sub> and<span class="italic">z</span><sub>2</sub>. Thus,
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq4"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq004s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(4)</b></p></td></tr></table></div><p>Atmospheric air pressure at any elevation (&thinsp;&thinsp;<span class="italic">p</span><sub><span class="italic">z</span>1</sub> and <span class="italic">p</span><sub><span class="italic">z</span>2</sub>) expressed in terms of the atmospheric pressure <span class="italic">p<sub>a</sub></span> at the same datum elevation is given by
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq5"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq005s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(5)</b></p></td></tr></table></div><p>
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq6"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq006s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(6)</b></p></td></tr></table></div><p><p>Substituting <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq5" title="Equation (5)">Equations (5)</a> and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq6" title="Equation (6)">(6)</a> into <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq4" title="Equation (4)">Equation (4)</a> and simplifying yields the total pressure change between sections 1 and 2. Assume no temperature change between sections 1 and 2 (e.g., no heat exchanger or significant heat loss or gain within the section); therefore, &#961;<sub>1</sub> = &#961;<sub>2</sub>. When a heat exchanger is located in the section, the arithmetic average of the heat exchanger inlet and outlet temperatures is generally used (with the heat exchanger treated as a duct section). Let &#961; = &#961;<sub>1</sub> = &#961;<sub>2</sub>, and <span class="italic">p</span><sub><span class="italic">s</span>,1</sub> = (&thinsp;&thinsp;<span class="italic">p</span><sub>1</sub> &minus; <span class="italic">p</span><sub><span class="italic">z</span>1</sub>) and <span class="italic">p</span><sub><span class="italic">s</span>,2</sub> = (&thinsp;&thinsp;<span class="italic">p</span><sub>2</sub> &minus; <span class="italic">p</span><sub><span class="italic">z</span>2</sub>) are gage pressures at elevations <span class="italic">z</span><sub>1</sub> and <span class="italic">z</span><sub>2</sub>.</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq7a"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq007as.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(7a)</b></p></td></tr></table></div><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq7b"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq007b.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(7b)</b></p></td></tr></table></div><p>Rearranging <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq7b" title="Equation (7b)">Equation (7b)</a> yields
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq7c"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq007c.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(7c)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">p</span><sub><span class="italic">s</span>,1</sub> = static pressure, gage at elevation <span class="italic">z</span><sub>1</sub>, <span>Pa</span></td></tr><tr><td><span class="italic">p</span><sub><span class="italic">s</span>,2</sub> = static pressure, gage at elevation <span class="italic">z</span><sub>2</sub>, <span>Pa</span></td></tr><tr><td><span class="italic">V</span><sub>1</sub> = average velocity at section 1, <span>m&thinsp;/s</span></td></tr><tr><td><span class="italic">V</span><sub>2</sub> = average velocity at section 2, <span>m&thinsp;/s</span></td></tr><tr><td>&#961;<span class="italic"><sub>a</sub></span> = density of ambient air, <span class="italic"></span><span>kg&thinsp;/m<sup>3</sup></span></td></tr><tr><td>&#961; = density of air or gas in duct, <span class="italic"></span>&thinsp;kg/m<sup>3</sup></td></tr><tr><td>&#916;<span class="italic">&thinsp;p<sub>se</sub></span> = thermal gravity effect, <span>Pa</span></td></tr><tr><td>&#916;<span class="italic">&thinsp;&thinsp;p<sub>t</sub></span> = total pressure change between sections 1 and 2, <span>Pa</span></td></tr><tr><td>&#916;<span class="italic">&thinsp;p</span><sub><span class="italic">t</span>,1&ndash;2</sub> = total pressure loss caused by friction and dynamic losses plus thermal gravity effects between sections 1 and 2, <span>Pa</span></td></tr></table><div class="section" title="1.1&nbsp;HEAD AND PRESSURE"><div class="titlepage"><div><div><h3 class="title"><a name="F21_Ch21_sect3"></a>1.1&nbsp;HEAD AND PRESSURE</h3></div></div></div><p>The terms <span class="bold"><strong>head</strong></span> and <a name="F21_Ch21_ind2" class="indexterm"></a><span class="bold"><strong>pressure</strong></span> are often used interchangeably; however, head is the height of a fluid column supported by fluid flow, whereas pressure is the normal force per unit area. For liquids, it is convenient to measure head in terms of the flowing fluid. With a gas or air, however, it is customary to measure pressure exerted by the gas on a column of liquid.</p><div class="section" title="&nbsp;Static Pressure"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect4"></a>&nbsp;Static Pressure</h4></div></div></div><p>The term <span class="italic"></span><span class="italic"><span>p</span><sub>s</sub></span><span>/&#961;<span class="italic">g</span></span> is static head; <span class="italic">p</span><sub><span class="italic">s</span></sub> is static pressure.</p></div><div class="section" title="&nbsp;Velocity Pressure"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect5"></a>&nbsp;Velocity Pressure</h4></div></div></div><p>The term <span class="italic">V</span>&thinsp;&thinsp;<sup>2</sup>/2<span class="italic">g</span> refers to velocity head, and <span class="italic"></span><span>&#961;<span class="italic">V</span><sup>2</sup>/2</span> refers to velocity pressure. Although velocity head is independent of fluid density, velocity pressure [<a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq8" title="Equation (8)">Equation (8)</a>] is not.
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq8"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq008s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(8)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">p<sub>v</sub></span> = velocity pressure, <span>Pa</span></td></tr><tr><td><span class="italic">V</span> = fluid mean velocity, <span>m&thinsp;/s</span></td></tr><tr><td></td></tr></table><p>For air at standard conditions <span>(1.204 kg/m<sup>3</sup>)</span>, <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq8" title="Equation (8)">Equation (8)</a> becomes
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq9"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq009s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(9)</b></p></td></tr></table></div><p> Velocity is calculated by
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq10"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq010s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(10)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">Q</span> = airflow rate, <span>L&thinsp;/s</span></td></tr><tr><td><span class="italic">A</span> = cross-sectional area of duct, <span>m<sup>2</sup></span></td></tr></table></div><div class="section" title="&nbsp;Total Pressure"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect6"></a>&nbsp;Total Pressure</h4></div></div></div><p>Total pressure is the sum of static pressure and velocity pressure:
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq11"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq011s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(11)</b></p></td></tr></table></div><p>or
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq12"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq012.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(12)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">p<sub>t</sub></span> = total pressure, <span>Pa</span></td></tr><tr><td><span class="italic">p<sub>s</sub></span> = static pressure, <span>Pa</span></td></tr></table></div><div class="section" title="&nbsp;Pressure and Velocity Measurements"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect7"></a>&nbsp;Pressure and Velocity Measurements</h4></div></div></div><p>ASHRAE <span class="italic">Standard</span> 41.2-2018 provides procedures for measuring air pressure and velocity. It also describes the range, precision, and limitations of instruments used for these purposes. A manometer is a simple and useful means for measuring partial vacuum and low pressure. Static, velocity, and total pressures in a duct system relative to surrounding space pressures can be measured with a pitot tube connected to a manometer. Pitot tube construction and locations for traversing round and rectangular ducts are also presented in <span class="italic">Standard</span> 41.2-2018.</p></div></div></div><div class="section" title="2.&nbsp;SYSTEM ANALYSIS"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="F21_Ch21_sect8"></a>2.&ensp;SYSTEM ANALYSIS</h2></div></div></div><p>The total pressure change caused by friction, fittings, equipment, and net <span class="bold"><strong><a name="F21_Ch21_ind3" class="indexterm"></a>thermal <a name="F21_Ch21_ind4" class="indexterm"></a>gravity effect</strong></span> for each section of a duct system is calculated by the following equation:
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq13"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq013.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(13)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td>&#916;<span class="italic">p<sub>t<sub>i</sub></sub></span> = net total pressure change for <span class="italic">i</span> sections, <span>Pa</span></td></tr><tr><td>&#916;<span class="italic">p</span><sub><span class="italic">f</span><sub><span class="italic">i</span></sub></sub> = pressure loss caused by friction for <span class="italic">i</span> sections, <span>Pa</span></td></tr><tr><td>&#916;<span class="italic">p<sub>ij</sub></span> = total pressure loss caused by <span class="italic">j</span> fittings, including fan system effect (FSE), for <span class="italic">i</span> sections, <span>Pa</span></td></tr><tr><td>&#916;&thinsp;<span class="italic">p<sub>ik</sub></span> = pressure loss caused by <span class="italic">k</span> equipment for <span class="italic">i</span> sections, <span>Pa</span></td></tr><tr><td>&#916;<span class="italic">p</span><sub><span class="italic">se</span><sub><span class="italic">ir</span></sub></sub> = thermal gravity effect caused by <span class="italic">r</span> stacks for <span class="italic">i</span> sections, <span>Pa</span></td></tr><tr><td><span class="italic">m</span> = number of fittings within <span class="italic">i</span> sections</td></tr><tr><td><span class="italic">n</span> = number of equipment within <span class="italic">i</span> sections</td></tr><tr><td>&#955; = number of stacks within <span class="italic">i</span> sections</td></tr><tr><td><span class="italic">n<sub>up</sub></span> = number of duct sections upstream of fan (exhaust/return air subsystems)</td></tr><tr><td><span class="italic">n<sub>dn</sub></span> = number of duct sections downstream of fan (supply air subsystems)</td></tr></table><p>From <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq7a" title="Equation (7a)">Equation (7)</a>, the thermal gravity effect for each nonhorizontal duct with a density other than that of ambient air is determined by the following equation:
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq14"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq014s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(14)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td>&#916;<span class="italic">p<sub>se</sub></span> = thermal gravity effect, <span>Pa</span></td></tr><tr><td><span class="italic">z</span><sub>1</sub> and <span class="italic">z</span><sub>2</sub> = elevation from datum in direction of airflow (<a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig1" title="Figure&nbsp;1.&nbsp;Thermal Gravity Effect for Example 1">Figure 1</a>), <span>m</span></td></tr><tr><td>&#961;<span class="italic"><sub>a</sub></span> = density of ambient air, <span class="italic"></span><span>kg/m<sup>3</sup></span></td></tr><tr><td>&#961; = density of air or gas within duct, <span class="italic"></span><span>kg&thinsp;/&thinsp;m<sup>3</sup></span></td></tr><tr><td> </td></tr><tr><td><span><span class="italic">g</span> = 9.81 = gravitational acceleration, m&thinsp;/s<sup>2</sup></span></td></tr></table><p>
</p><div class="figure"><a name="F21_Ch21_fig1"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21_f01.jpg" alt="Thermal Gravity Effect for Example 1"></div></div><p class="title"><b>Figure&nbsp;1.&nbsp;Thermal Gravity Effect for Example 1</b></p></div><p><br class="figure-break">
</p><div class="figure"><a name="F21_Ch21_fig2"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21_f02.jpg" alt="Multiple Stacks for Example 2"></div></div><p class="title"><b>Figure&nbsp;2.&nbsp;Multiple Stacks for Example 2</b></p></div><p><br class="figure-break">
</p><div class="figure"><a name="F21_Ch21_fig3"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21_f04.jpg" alt="Illustrative 6-Path, 9-Section System"></div></div><p class="title"><b>Figure&nbsp;3.&nbsp;Illustrative 6-Path, 9-Section System</b></p></div><p><br class="figure-break"></p><p>
</p><div class="example"><a name="N8631E"></a><p class="title"><b>Example 1.</b></p><div class="example-contents"><p>For <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig1" title="Figure&nbsp;1.&nbsp;Thermal Gravity Effect for Example 1">Figure 1</a>, calculate the thermal gravity effect for two cases: (a) air cooled to <span>&minus;34&deg;C</span>, and (b) air heated to <span>540&deg;C</span>. Density of air at <span>&minus;34&deg;C is 1.477 kg&thinsp;/m<sup>3</sup></span> and at <span>540&deg;C is 0.434 kg&thinsp;/m<sup>3</sup></span>. Density of ambient air is <span>1.204 kg&thinsp;/m<sup>3</sup></span>. Stack height <span class="italic">z</span> = <span class="italic">z</span><sub>2</sub> &minus; <span class="italic">z</span><sub>1</sub> is <span>15 m</span>.</p><p><span class="bold"><strong>Solution:</strong></span></p><div class="informalequation"><a name="F21_Ch21_ieq1"></a><div class="mediaobject"><img src="equations\f21_ieq001s.jpg"></div></div><p>(a) For &#961; &gt; &#961;<span class="italic"><sub>a</sub></span> (<a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig1" title="Figure&nbsp;1.&nbsp;Thermal Gravity Effect for Example 1">Figure 1A</a>),
</p><div class="informalequation"><a name="F21_Ch21_ieq2"></a><div class="mediaobject"><img src="equations\f21_ieq002s.jpg"></div></div><p>(b) For &#961; &lt; &#961;<span class="italic"><sub>a</sub></span> (<a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig1" title="Figure&nbsp;1.&nbsp;Thermal Gravity Effect for Example 1">Figure 1B</a>),
</p><div class="informalequation"><a name="F21_Ch21_ieq3"></a><div class="mediaobject"><img src="equations\f21_ieq003s.jpg"></div></div></div></div><p><br class="example-break"></p><p>
</p><div class="example"><a name="N86385"></a><p class="title"><b>Example 2.</b></p><div class="example-contents"><p>Calculate the thermal gravity effect for the two-stack system shown in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig2" title="Figure&nbsp;2.&nbsp;Multiple Stacks for Example 2">Figure 2</a>, where the air is <span>120&deg;C</span> and stack heights are <span>15&nbsp;and 30 m</span>. Density of <span>120&deg;C</span> air is <span>0.898 kg&thinsp;/m<sup>3</sup></span>; ambient air is <span>1.204 kg&thinsp;/m<sup>3</sup></span>.</p><p><span class="bold"><strong>Solution:</strong></span>
</p><div class="informalequation"><a name="F21_Ch21_ieq4"></a><div class="mediaobject"><img src="equations\f21_ieq004s.jpg"></div></div><p>To determine the fan total pressure requirement for a system, use the following equation:
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq15"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq015.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(15)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">F<sub>up</sub></span> and <span class="italic">F<sub>dn</sub></span> = sets of duct sections upstream and downstream of fan</td></tr><tr><td><span class="italic">P<sub>t</sub></span> = fan total pressure, <span>Pa</span></td></tr><tr><td>&#949; = symbol that ties duct sections into system paths from exhaust/return air terminals to supply terminals</td></tr></table><p><a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig3" title="Figure&nbsp;3.&nbsp;Illustrative 6-Path, 9-Section System">Figure 3</a> shows the use of <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq15" title="Equation (15)">Equation (15)</a>. This system has three supply and two return terminals consisting of nine sections connected in six paths: 1-3-4-9-7-5, 1-3-4-9-7-6, 1-3-4-9-8, 2-4-9-7-5, 2-4-9-7-6, and 2-4-9-8. Sections 1 and 3 are unequal area; thus, they are assigned separate numbers in accordance with the rules for identifying sections (see step 5 in the section on HVAC Duct Design Procedures). To determine the fan pressure requirement, apply the following six equations, derived from <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq15" title="Equation (15)">Equation (15)</a>. These equations must be satisfied to attain pressure balancing for design airflow. Relying entirely on dampers is not economical and may create objectionable flow-generated noise.
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq16"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq016.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(16)</b></p></td></tr></table></div><p></div></div><p><br class="example-break"></p><p>
</p><div class="example"><a name="N863F9"></a><p class="title"><b>Example 3.</b></p><div class="example-contents"><p>For <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig4" title="Figure&nbsp;4.&nbsp;Single Stack with Fan for Examples 3 and 4">Figures 4A</a> and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig4" title="Figure&nbsp;4.&nbsp;Single Stack with Fan for Examples 3 and 4">4C</a>, calculate the thermal gravity effect and fan total pressure required when the air is cooled to <span>&minus;30&deg;F</span>. The heat exchanger and ductwork (section 3 to 2) total pressure losses are <span>0.70 and 0.28 in. of water</span> respectively. <span>The density of &minus;34&deg;C air is 1.477 kg/m<sup>3</sup>; ambient air is 1.204 kg/m<sup>3</sup>. Elevations are 21 and 3 m.</span></p><p><span class="bold"><strong>Solution:</strong></span></p><p>(a) For <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig4" title="Figure&nbsp;4.&nbsp;Single Stack with Fan for Examples 3 and 4">Figure 4A</a> (downward flow),
</p><div class="informalequation"><a name="F21_Ch21_ieq5"></a><div class="mediaobject"><img src="equations\f21_ieq005s.jpg"></div></div><p>(b) For <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig4" title="Figure&nbsp;4.&nbsp;Single Stack with Fan for Examples 3 and 4">Figure 4C</a> (upward flow),
</p><div class="informalequation"><a name="F21_Ch21_ieq6"></a><div class="mediaobject"><img src="equations\f21_ieq006s.jpg"></div></div></div></div><p><br class="example-break"></p><p>
</p><div class="example"><a name="N86436"></a><p class="title"><b>Example 4.</b></p><div class="example-contents"><p>For <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig4" title="Figure&nbsp;4.&nbsp;Single Stack with Fan for Examples 3 and 4">Figures 4B</a> and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig4" title="Figure&nbsp;4.&nbsp;Single Stack with Fan for Examples 3 and 4">4D</a>, calculate the thermal gravity effect and fan total pressure required when air is heated to <span>120&deg;C</span>. Heat exchanger and ductwork (section 3 to 2) total pressure losses are <span>170 and 70 Pa</span>, respectively. Density of <span>120&deg;C air is 0.898 kg/m<sup>3</sup>; ambient air is 1.204 kg/m<sup>3</sup>. Elevations are 21 and 3 m.</span></p><p><span class="bold"><strong>Solution:</strong></span></p><p>(a) For <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig4" title="Figure&nbsp;4.&nbsp;Single Stack with Fan for Examples 3 and 4">Figure 4B</a> (downward flow),
</p><div class="informalequation"><a name="F21_Ch21_ieq7"></a><div class="mediaobject"><img src="equations\f21_ieq007s.jpg"></div></div><p>(b) For <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig4" title="Figure&nbsp;4.&nbsp;Single Stack with Fan for Examples 3 and 4">Figure 4D</a> (upward flow),
</p><div class="informalequation"><a name="F21_Ch21_ieq8"></a><div class="mediaobject"><img src="equations\f21_ieq008s.jpg"></div></div></div></div><p><br class="example-break"></p><p>
</p><div class="figure"><a name="F21_Ch21_fig4"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21_f05.jpg" alt="Single Stack with Fan for Examples 3 and 4"></div></div><p class="title"><b>Figure&nbsp;4.&nbsp;Single Stack with Fan for Examples 3 and 4</b></p></div><p><br class="figure-break"></p><p>
</p><div class="example"><a name="N8647F"></a><p class="title"><b>Example 5.</b></p><div class="example-contents"><p>Calculate the thermal gravity effect for each section of the system in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig5" title="Figure&nbsp;5.&nbsp;Triple Stack System for Example 5">Figure 5</a> and the system&rsquo;s net thermal gravity effect. Density of ambient air is <span>1.204 kg/m<sup>3</sup></span>, and the lengths are as follows: <span><span class="italic">z</span><sub>1</sub> = 15 m, <span class="italic">z</span><sub>2</sub> = 27 m, <span class="italic">z</span><sub>4</sub> = 30 m, <span class="italic">z</span><sub>5</sub> = 8 m, and <span class="italic">z</span><sub>9</sub> = 60 m</span>. Pressure required at section 3 is &minus;<span>25 Pa</span>. Write the equation to determine the fan total pressure requirement.</p><p><span class="bold"><strong>Solution:</strong></span> The following table summari<span class="italic">z</span>es the thermal gravity effect for each section of the system as calculated by <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq14" title="Equation (14)">Equation (14)</a>. The net thermal gravity effect for the system is <span>118 Pa</span>. To select a fan, use the following equation:
</p><div class="informalequation"><a name="F21_Ch21_ieq9"></a><div class="mediaobject"><img src="equations\f21_ieq009s.jpg"></div></div><p>
</p><div class="Format C-contents BordersRemove tableBottomBorder"><table style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong>Path (<span class="italic">x</span>&thinsp;&ndash;&thinsp;<span class="bold_italic">x&prime;</span>)</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Temp., &deg;C</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>&#961;, kg/m<sup>3</sup></strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>&#916;<span class="bold_italic">z</span> (<span class="italic">z<sub>x&prime;</sub></span> &minus; <span class="italic">z<sub>x</sub></span>), m</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>&#916;&#961; (&#961;<span class="bold_italic"><sub>a</sub></span> &minus; &#961;<span class="bold_italic"><sub>x</sub><sub>&ndash;</sub></span><span class="bold_italic"><sub>x&prime;</sub></span>), kg/m<sup>3</sup></strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " colspan="5" align="center" valign="bottom">
<p><span class="bold"><strong>&#916;<span class="bold_italic">p</span><span class="bold_italic"><sub>se</sub></span>&thinsp;, Pa [<a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq14" title="Equation (14)">Eq. (14)</a>]</strong></span></p></th></tr></thead><tbody><tr><td style="" align="left" valign="top">
<p>1&ndash;2</p></td><td style="" align="center" valign="top">
<p>815</p></td><td style="" align="center" valign="top">
<p>0.324</p></td><td style="" align="center" valign="top">
<p>(27 &minus; 15)</p></td><td style="" align="center" valign="top">
<p>+0.880</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>+104</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" rowspan="6" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">
<p>3&ndash;4</p></td><td style="" align="center" valign="top">
<p>540</p></td><td style="" align="center" valign="top">
<p>0.434</p></td><td style="" align="center" valign="top">
<p>0</p></td><td style="" align="center" valign="top">
<p>+0.770</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>0</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">
<p>4&ndash;5</p></td><td style="" align="center" valign="top">
<p>540</p></td><td style="" align="center" valign="top">
<p>0.434</p></td><td style="" align="center" valign="top">
<p>(8 &minus; 30)</p></td><td style="" align="center" valign="top">
<p>+0.770</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>&minus;166</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">
<p>6&ndash;7</p></td><td style="" align="center" valign="top">
<p>120</p></td><td style="" align="center" valign="top">
<p>0.898</p></td><td style="" align="center" valign="top">
<p>0</p></td><td style="" align="center" valign="top">
<p>+0.306</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>0</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">
<p>8&ndash;9</p></td><td style="" align="center" valign="top">
<p>120</p></td><td style="" align="center" valign="top">
<p>0.898</p></td><td style="" align="center" valign="top">
<p>(60 &minus; 0)</p></td><td style="" align="center" valign="top">
<p>+0.306</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>+180</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td></tr><tr><td style="" colspan="7" align="left" valign="top">
<p>Net Thermal Gravity Effect</p></td><td style="" align="center" valign="top">
<p>118</p></td><td style="" align="center" valign="top">&nbsp;</td></tr></tbody></table></div></div></div><p><br class="example-break"></p><p>Airflow rate and direction depend on the sum of the stack, wind, and mechanically induced driving forces. <a class="link" href="../F21_Ch16/F21_Ch16_si.aspx" title="CHAPTER&nbsp;16&nbsp;VENTILATION AND INFILTRATION">Chapter 16</a> provides guidance on wind effects and on combining all of these driving forces.</p><p>
</p><div class="figure"><a name="F21_Ch21_fig5"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21sf06.jpg" alt="Triple Stack System for Example 5"></div></div><p class="title"><b>Figure&nbsp;5.&nbsp;Triple Stack System for Example 5</b></p></div><p><br class="figure-break"></p><div class="section" title="2.1&nbsp;PRESSURE CHANGES IN SYSTEM"><div class="titlepage"><div><div><h3 class="title"><a name="F21_Ch21_sect9"></a>2.1&nbsp;PRESSURE CHANGES IN SYSTEM</h3></div></div></div><p><a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig6" title="Figure&nbsp;6.&nbsp;Pressure Changes During Flow in Ducts">Figure 6</a> shows total and static pressure changes in a fan/duct system consisting of a fan with both supply and return air ductwork. Also shown are total and static pressure gradients referenced to atmospheric pressure.</p><p>
</p><div class="figure"><a name="F21_Ch21_fig6"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21_f07.jpg" alt="Pressure Changes During Flow in Ducts"></div></div><p class="title"><b>Figure&nbsp;6.&nbsp;Pressure Changes During Flow in Ducts</b></p></div><p><br class="figure-break"></p><p>For all constant-area sections, total and static pressure losses are equal. At diverging transitions, velocity pressure decreases, absolute total pressure decreases, and absolute static pressure can increase. The static pressure increase at these sections is known as <span class="bold"><strong>static regain</strong></span>.</p><p>At converging transitions, velocity pressure increases in the direction of airflow, and absolute total and absolute static pressures decrease.</p><p>At the exit, total pressure loss depends on the shape of the fitting and the flow characteristics. Exit loss coefficients <span class="italic">C<sub>o</sub></span> can be greater than, less than, or equal to one. Total and static pressure grade lines for the various coefficients are shown in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig6" title="Figure&nbsp;6.&nbsp;Pressure Changes During Flow in Ducts">Figure 6</a>. Note that, for a loss coefficient less than one, static pressure upstream of the exit is less than atmospheric pressure (negative). Static pressure just upstream of the discharge fitting can be calculated by subtracting the upstream velocity pressure from the upstream total pressure.</p><p>At section 3, total pressure loss depends on the shape of the entry. Total pressure immediately downstream of the entrance equals the difference between the upstream pressure, which is zero (atmospheric pressure), and loss through the fitting. Static pressure of ambient air is zero; several diameters downstream, static pressure is negative, equal to the sum of the total pressure (negative) and the velocity pressure (always positive).</p><p>System resistance to airflow is noted by the total pressure grade line in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig6" title="Figure&nbsp;6.&nbsp;Pressure Changes During Flow in Ducts">Figure 6</a>. Sections 3 and 4 include fan system effect pressure losses. To obtain the fan static pressure rise requirement for selecting fans rated using this parameter (i.e., for fans with unducted outlets, such as plenum fans) and where fan total pressure rise is known, use
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq17"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq017.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(17)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">P<sub>s</sub></span> = fan static pressure rise, <span>Pa</span></td></tr><tr><td><span class="italic">P<sub>t</sub></span> = fan total pressure rise, <span>Pa</span></td></tr><tr><td><span class="italic">p<sub>v,o</sub></span> = fan outlet velocity pressure, <span>Pa</span></td></tr></table><p>Fan static pressure rise is also the difference between the fan outlet static pressure and the fan inlet total pressure (<span class="italic">p<sub>s,o</sub></span> &minus; <span class="italic">p<sub>t,i</sub></span>). However, note that fan static pressure rise is not the difference in static pressure between the fan inlet and fan outlet, nor is it the sum of static pressure differences for components in the air-handling system.</p></div></div><div class="section" title="3.&nbsp;FLUID RESISTANCE"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="F21_Ch21_sect10"></a>3.&ensp;FLUID RESISTANCE</h2></div></div></div><p>Duct system losses are the irreversible transformation of mechanical energy into heat. The two types of losses are (1) friction and (2) dynamic.</p><div class="section" title="3.1&nbsp;FRICTION LOSSES"><div class="titlepage"><div><div><h3 class="title"><a name="F21_Ch21_sect11"></a>3.1&nbsp;FRICTION LOSSES</h3></div></div></div><p>Friction losses <a name="F21_Ch21_ind5" class="indexterm"></a>are caused by shear stresses related to fluid viscosity. They result from adjacent fluid layers moving at different velocities. Turbulence also causes the fluid to transfer momentum, heat, and mass very rapidly across the flow. As a result, fluid velocities of the turbulent profile near the wall must drop to zero more rapidly than those of the laminar profile. In turn, friction losses are much greater in turbulent flow compared to laminar flow. <a class="link" href="../F21_Ch03/F21_Ch03_si.aspx" title="CHAPTER&nbsp;3&nbsp;FLUID FLOW">Chapter 3</a> provides further details about ducted flows and friction losses. Friction losses occur along the entire duct length.</p><div class="section" title="&nbsp;Darcy and Colebrook Equations"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect12"></a>&nbsp;Darcy and <a name="F21_Ch21_ind6" class="indexterm"></a>Colebrook Equations</h4></div></div></div><p>For fluid flow in conduits, friction loss can be calculated by the <a name="F21_Ch21_ind7" class="indexterm"></a>Darcy equation:
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq18"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq018s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(18)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td>&#916;&thinsp;<span class="italic">p<sub>f</sub></span> = friction losses in terms of total pressure, <span>Pa</span></td></tr><tr><td><span class="italic">f</span> = friction factor, dimensionless</td></tr><tr><td><span class="italic">L</span> = duct length, <span>m</span></td></tr><tr><td><span class="italic">D<sub>h</sub></span> = hydraulic diameter [<a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq24" title="Equation (24)">Equation (24)</a>], <span>mm</span></td></tr><tr><td><span class="italic">V</span> = velocity, <span>m/s</span></td></tr><tr><td>&#961; = density, <span>kg/m<sup>3</sup></span></td></tr></table><p>
</p><div class="figure"><a name="F21_Ch21_fig7"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21sf08.jpg" alt="Pressure Loss Correction Factor for Flexible Duct Not Fully Extended"></div></div><p class="title"><b>Figure&nbsp;7.&nbsp;Pressure Loss Correction Factor for Flexible Duct Not Fully Extended</b></p></div><p><br class="figure-break"></p><p>In the region of laminar flow (Reynolds numbers less than 2300), the friction factor is a function of Reynolds number only. For completely turbulent flow (fully rough), the friction factor depends on duct surface roughness and internal protuberances (e.g., joints). Between the bounding limits of hydraulically smooth behavior (laminar flow) and fully rough behavior is a transitional zone where the friction factor depends on both roughness and Reynolds number. In both the transitional and fully rough regions (see Moody diagram: <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig13" title="Figure&nbsp;13.&nbsp;Establishment of Uniform Velocity Profile in Straight Fan Outlet Duct (Adapted by permission from AMCA Publication 201)">Figure 13</a> in <a class="link" href="../F21_Ch03/F21_Ch03_si.aspx" title="CHAPTER&nbsp;3&nbsp;FLUID FLOW">Chapter 3</a>), the friction factor <span class="italic">f</span> is calculated by Colebrook&rsquo;s equation (Colebrook 1938&ndash;1939). Because Colebrook&rsquo;s equation cannot be solved explicitly for <span class="italic">f</span>, use iterative techniques to determine <span class="italic">f</span> (Behls 1971).
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq19"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq019s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(19)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td>&#949; = material absolute roughness factor, <span>mm</span></td></tr><tr><td>Re = Reynolds number</td></tr></table><p>Reynolds number (Re) is calculated using the following equation.
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq20"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq020s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(20)</b></p></td></tr></table></div><p>where &#957; = kinematic viscosity, <span>m<sup>2</sup>/s.</span></p><p>For standard air and temperature between <span>4 and 38&deg;C</span>, Re can be calculated by
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq21"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq021s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(21)</b></p></td></tr></table></div><p></div><div class="section" title="&nbsp;Roughness Factors"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect13"></a>&nbsp;Roughness Factors</h4></div></div></div><p>Roughness<a name="F21_Ch21_ind8" class="indexterm"></a> factors<a name="F21_Ch21_ind9" class="indexterm"></a> listed in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl1" title="Table&nbsp;1&nbsp;Duct Roughness Factors">Table 1</a>, column 3, are recommended for use with <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq19" title="Equation (19)">Equation (19)</a>. For increased calculation accuracy, use an absolute roughness factor from column 2.</p><p><span class="bold"><strong>Flexible</strong></span><a name="F21_Ch21_ind10" class="indexterm"></a> <span class="bold"><strong>Duct.</strong></span> For fully stretched and compressed flexible duct, use <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq22" title="Equation (22)">Equation (22)</a> or <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig7" title="Figure&nbsp;7.&nbsp;Pressure Loss Correction Factor for Flexible Duct Not Fully Extended">Figure 7</a> (Abushakra et al. 2004; Culp 2011), where the multiplier PDCF is based on flexible duct with an absolute roughness &#949; = <span>0.9 mm</span>. The resistance of flexible duct can be calculated using Fitting CD11-2 in the <span class="italic">ASHRAE Duct Fitting Database</span> (ASHRAE 2016). Flexible duct should be installed fully extended; its resistance even when fully extended is approximately 50% more compared to the resistance of an equivalent diameter rigid galvanized-steel spiral duct. See Example 6 for the increase in resistance of flexible duct fully stretched and compressed relative to rigid spiral duct.</p><p>For commercial systems, flexible ducts should be</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Limited to connections of rigid ducts to diffusers. For diffuser installation suggestions, see <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig8" title="Figure&nbsp;8.&nbsp;Diffuser Installation Suggestions">Figure 8</a>. The purpose of limiting the offset to <span class="italic">D</span>/8 in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig8" title="Figure&nbsp;8.&nbsp;Diffuser Installation Suggestions">Figure 8B</a> is to minimize noise generation. Flexible duct should not be installed upstream of variable-air-volume (VAV) boxes.
</p><div class="Format C-contents BordersRemove tableBottomBorder"><table style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><tbody><tr><td style="" align="left" valign="top">
<p><span class="italic">Commentary:</span> The loss coefficient or pressure loss for flexible duct elbows, such as those in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig8" title="Figure&nbsp;8.&nbsp;Diffuser Installation Suggestions">Figure 8A</a>, can be obtained from the <span class="italic">ASHRAE Duct Fitting Database</span> (ASHRAE 2016), Fitting CD3-22 (<span class="italic">r</span>/<span class="italic">D</span> = 1.0) or CD3-23 (<span class="italic">r</span>/<span class="italic">D</span> = 1.5). Loss coefficients are for fully stretched elbows.</p></td></tr></tbody></table></div></li><li class="listitem"><p>Limited to <span>2 m</span> maximum, fully stretched.</p></li><li class="listitem"><p>Installed without any radial compression.</p></li></ul></div><p>
</p><div class="example"><a name="N86886"></a><p class="title"><b>Example 6.</b></p><div class="example-contents"><p>Compare the total pressure resistance of <span>250 mm,</span> <span>1.8 m</span> installed length, galvanized steel spiral and flexible duct, 0% compressed (fully stretched), 4%, 15%, and 30% compressed. Airflow is <span>470 L/s</span>, air density is <span>1.204 kg/m<sup>3</sup></span>, and absolute roughnesses &#949; of spiral round and flexible ducts are <span>0.12 mm</span> and <span>0.9 mm</span>. Calculate using the <span class="italic">ASHRAE Duct Fitting Database</span> [DFDB; ASHRAE (2016)].</p><p><span class="bold"><strong>Solution:</strong></span> See <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl2" title="Table&nbsp;2&nbsp;Solution for Example 6">Table 2</a> for results.
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq22"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq022s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(22)</b></p></td></tr></table></div><p>with
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq23"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq023.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(23)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td>PDCF = pressure drop correction factor</td></tr><tr><td><span class="italic">K<sub>c</sub></span> = flexible duct compressed, percent</td></tr><tr><td><span class="italic">D</span> = flexible duct diameter, <span>mm</span></td></tr><tr><td><span class="italic">L</span> = installed duct length, <span>m</span></td></tr><tr><td><span class="italic">L<sub>FE</sub></span> = duct length fully extended, <span>m</span></td></tr></table></div></div><p><br class="example-break"></p></div><div class="section" title="&nbsp;Friction Chart"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect14"></a>&nbsp;Friction <a name="F21_Ch21_ind11" class="indexterm"></a>Chart</h4></div></div></div><p>The friction chart (<a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig9" title="Figure&nbsp;9.&nbsp;Friction Chart for Round Duct (&#961; = 1.20 kg/m3 and &#949; = 0.09 mm)">Figure 9</a>) is a plot of the Darcy and Colebrook equations [<a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq18" title="Equation (18)">Equations (18)</a> and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq19" title="Equation (19)">(19)</a>, respectively], where the absolute roughness is <span>0.09 mm</span> and the air is standard air (density = <span>1.204 kg/m<sup>3</sup></span>)]. <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig9" title="Figure&nbsp;9.&nbsp;Friction Chart for Round Duct (&#961; = 1.20 kg/m3 and &#949; = 0.09 mm)">Figure 9</a> can be used for (1) duct construction/materials categorized as &ldquo;average&rdquo; in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl1" title="Table&nbsp;1&nbsp;Duct Roughness Factors">Table 1</a>, (2) temperature variations of <span>&plusmn;15 K</span> from <span>20&deg;C</span>, (3) elevations to <span>500 m</span>, and (4) duct pressures from <span>&minus;5 to +5 kPa</span> relative to ambient pressure. These individual variations in temperature, elevation, and duct pressure result in duct losses within &plusmn;5% of the standard air friction chart.</p><p>The friction chart was changed in 1985 from an absolute roughness of <span>0.15 mm</span> to <span>0.09 mm</span> based on research by Griggs et al. (1987), who found that the roughness factor is affected by the material surface, joint spacing, and type of joint. The Wright friction chart appeared in the Handbook from 1946 to 1981. This chart was based on an absolute roughness &#949; = <span>0.15 mm</span>, primarily because of the <span>760 mm</span> joint spacing. In 1985 the friction chart was changed to &#949;&nbsp;=&nbsp;<span>0.09 mm</span> because joint spacing was increasing. For the relative effect of straight duct resistance between charts, see <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig10" title="Figure&nbsp;10.&nbsp;Plot Illustrating Relative Resistance of Roughness Categories">Figure 10</a>. For a <span>250 mm</span> diameter duct at <span>10 m/s (491 L/s)</span>, the resistance decreased 5 to 6%.</p></div><div class="section" title="&nbsp;Noncircular Ducts"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect15"></a>&nbsp;Noncircular<a name="F21_Ch21_ind12" class="indexterm"></a> Ducts</h4></div></div></div><p>A momentum analysis can relate average wall shear stress to pressure drop per unit length for fully developed turbulent flow in a passage of arbitrary shape but uniform longitudinal cross-sectional area. This analysis leads to the definition of <span class="bold"><strong>hydraulic diameter</strong></span>:
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq24"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq024.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(24)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">D<sub>h</sub></span> = hydraulic diameter, <span>mm</span></td></tr><tr><td><span class="italic">A</span> = duct area, <span>mm<sup>2</sup></span></td></tr><tr><td><span class="italic">P</span> = perimeter of cross section, <span>mm</span></td></tr></table><p>
</p><div class="Format C"><a name="F21_Ch21_tbl1"></a><p class="title"><b>Table&nbsp;1&nbsp;Duct Roughness Factors</b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="Duct Roughness Factors" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong>1</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>2</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>3</strong></span></p></th></tr><tr><th style="" rowspan="2" align="left" valign="bottom">
<p><span class="bold"><strong>Duct Type/Material</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Absolute Roughness &#949;, <span>mm</span></strong></span></p></th></tr><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong>Range</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Roughness Category</strong></span></p></th></tr></thead><tbody><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
<p>Drawn tubing (Madison and Elliot 1946)</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span>0.00046</span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>Smooth <span>0.00046</span></p></td></tr><tr><td style="" align="left" valign="top">
<p>PVC plastic pipe (Swim 1982)</p></td><td style="" align="center" valign="top">
<p><span>0.009 to 0.046</span></p></td><td style="" align="center" valign="top">
<p>Medium smooth <span>0.046</span></p></td></tr><tr><td style="" align="left" valign="top">
<p>Commercial steel or wrought iron (Moody 1944)</p></td><td style="" align="center" valign="top">
<p><span>0.046</span></p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
<p>Aluminum, round, longitudinal seams, crimped slip joints, <span>0.91 m</span> spacing (Hutchinson 1953)</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span>0.037 to 0.061</span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td></tr><tr><td style="" colspan="3" align="left" valign="top">
<p><span class="italic">Friction chart</span>:</p></td></tr><tr><td style="" align="left" valign="top">
<p>Galvanized steel, round, longitudinal seams, variable joints (Vanstone, drawband, welded. Primarily beaded coupling), <span>1.22 m</span> joint spacing (Griggs et al. 1987)</p></td><td style="" align="center" valign="top">
<p><span>0.049 to 0.098</span></p></td><td style="" align="center" valign="top">
<p>Average <span>0.09</span></p></td></tr><tr><td style="" align="left" valign="top">
<p>Galvanized steel, spiral seams, <span>3.05 m</span> joint spacing (Jones 1979)</p></td><td style="" align="center" valign="top">
<p><span>0.061 to 0.12</span></p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">
<p>Galvanized steel, spiral seam with 1, 2, and 3 ribs, beaded couplings, <span>3.66 m</span> joint spacing (Griggs et al. 1987)</p></td><td style="" align="center" valign="top">
<p><span>0.088 to 0.116</span></p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">
<p>Galvanized steel, rectangular, various type joints (Vanstone, drawband, welded. Beaded coupling), <span>1.22 m</span> spacing<sup><a href="#ftn.F21_Ch21_ftn2" name="F21_Ch21_ftn2" class="footnote">a</a></sup> (Griggs and Khodabakhsh-Sharifabad 1992)</p></td><td style="" align="center" valign="top">
<p><span>0.082 to 0.15</span></p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">
<p>Phenolic duct, aluminum foil on the interior face, sections connected with a four-bolt flange and cleat joint (Idem and Paruchuri 2018)</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">
<p><span>1.52 m</span> spacing:</p></td><td style="" align="center" valign="top">
<p><span>0.149 to 0.391</span></p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
<p><span>3.05 m</span> spacing</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span>0.075 to 0.298</span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td></tr><tr><td style="" colspan="3" align="left" valign="top">
<p><span class="italic">Wright Friction Chart:</span></p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
<p>Galvanized steel, round, longitudinal seams, <span>0.76 m</span> joint spacing, &#949; = <span>0.15 mm</span></p></td><td style="border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="top">
<p>Retained for historical purposes [See Wright (1945) for development of friction chart]</p></td></tr><tr><td style="" align="left" valign="top">
<p>Flexible duct, nonmetallic and wire, fully extended (Abushakra et al. 2004; Culp 2011)</p></td><td style="" align="center" valign="top">
<p><span>0.09 to 0.9</span></p></td><td style="" align="center" valign="top">
<p>Medium rough <span>0.9</span></p></td></tr><tr><td style="" align="left" valign="top">
<p>Galvanized steel, spiral, corrugated,<sup><a href="#ftn.F21_Ch21_ftn3" name="F21_Ch21_ftn3" class="footnote">b</a></sup> Beaded slip couplings, <span>3.05 m</span> spacing (Kulkarni et al. 2009)</p></td><td style="" align="center" valign="top">
<p><span>0.54 to 0.91</span></p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">
<p>Fibrous glass duct, rigid (tentative)<sup><a href="#ftn.F21_Ch21_ftn4" name="F21_Ch21_ftn4" class="footnote">c</a></sup></p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
<p>Fibrous glass duct liner, air side with facing material (Swim 1978)</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span>1.52</span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">
<p>Fibrous glass duct liner, air side spray coated (Swim 1978)</p></td><td style="" align="center" valign="top">
<p><span>4.57</span></p></td><td style="" align="center" valign="top">
<p>Rough <span>3.0</span></p></td></tr><tr><td style="" align="left" valign="top">
<p>Flexible duct, metallic corrugated, fully extended</p></td><td style="" align="center" valign="top">
<p><span>1.2 to 2.1</span></p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">
<p>Concrete (Moody 1944)</p></td><td style="" align="center" valign="top">
<p><span>0.30 to 3.0</span></p></td><td style="" align="center" valign="top">&nbsp;</td></tr></tbody><tbody class="footnotes"><tr><td colspan="3"><div class="footnote"><p><sup><a href="#F21_Ch21_ftn2" name="ftn.F21_Ch21_ftn2" class="para">a</a> </sup>Griggs and Khodabakhsh-Sharifabad (1992) showed that &#949; values for rectangular duct construction combine effects of surface condition, joint spacing, joint type, and duct construction (cross breaks, etc.), and that the &#949;-value range listed is representative.</p></div><div class="footnote"><p><sup><a href="#F21_Ch21_ftn3" name="ftn.F21_Ch21_ftn3" class="para">b</a> </sup>Spiral seam spacing was <span>119 mm</span> with two corrugations between seams. Corrugations were <span>19 mm</span> wide by <span>6 mm</span> high (semicircle).</p></div><div class="footnote"><p><sup><a href="#F21_Ch21_ftn4" name="ftn.F21_Ch21_ftn4" class="para">c</a> </sup>Subject duct classified &ldquo;tentatively medium rough&rdquo; because no data available.</p></div></td></tr></tbody></table></div></div><p><br class="table-break">
</p><div class="Format C"><a name="F21_Ch21_tbl2"></a><p class="title"><b>Table&nbsp;2&nbsp;Solution for Example 6</b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="Solution for Example 6" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
<p><span class="bold"><strong>Duct</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>DFDB Fitting</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>&#949;, mm</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Airflow, L/s</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Diameter, mm</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Velocity, m/s</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Compression, %</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>PDCF</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>&#916;<span class="italic">p<sub>t</sub></span>, Pa</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>% &#916;<span class="italic">p<sub>t</sub></span> Increased</strong></span></p></th></tr></thead><tbody><tr><td style="" align="left" valign="top">
<p>Galvanized steel, spiral</p></td><td style="" align="center" valign="top">
<p>CD11-1</p></td><td style="" align="center" valign="top">
<p>0.12</p></td><td style="" align="center" valign="top">
<p>470</p></td><td style="" align="center" valign="top">
<p>250</p></td><td style="" align="center" valign="top">
<p>9.6</p></td><td style="" align="center" valign="top">
<p>NA</p></td><td style="" align="center" valign="top">
<p>NA</p></td><td style="" align="center" valign="top">
<p>7.7</p></td><td style="" align="center" valign="top">
<p>Base</p></td></tr><tr><td style="" align="left" valign="top">
<p>Flexible</p></td><td style="" align="center" valign="top">
<p>CD11-2</p></td><td style="" align="center" valign="top">
<p>0.9</p></td><td style="" align="center" valign="top">
<p>470</p></td><td style="" align="center" valign="top">
<p>250</p></td><td style="" align="center" valign="top">
<p>9.6</p></td><td style="" align="center" valign="top">
<p>(fully stretched)</p></td><td style="" align="center" valign="top">
<p>1.0</p></td><td style="" align="center" valign="top">
<p>11.4</p></td><td style="" align="center" valign="top">
<p>48</p></td></tr><tr><td style="" align="left" valign="top">
<p>Flexible</p></td><td style="" align="center" valign="top">
<p>CD11-2</p></td><td style="" align="center" valign="top">
<p>0.9</p></td><td style="" align="center" valign="top">
<p>470</p></td><td style="" align="center" valign="top">
<p>250</p></td><td style="" align="center" valign="top">
<p>9.6</p></td><td style="" align="center" valign="top">
<p>4</p></td><td style="" align="center" valign="top">
<p>1.7</p></td><td style="" align="center" valign="top">
<p>19.5</p></td><td style="" align="center" valign="top">
<p>153</p></td></tr><tr><td style="" align="left" valign="top">
<p>Flexible</p></td><td style="" align="center" valign="top">
<p>CD11-2</p></td><td style="" align="center" valign="top">
<p>0.9</p></td><td style="" align="center" valign="top">
<p>470</p></td><td style="" align="center" valign="top">
<p>250</p></td><td style="" align="center" valign="top">
<p>9.6</p></td><td style="" align="center" valign="top">
<p>15</p></td><td style="" align="center" valign="top">
<p>3.5</p></td><td style="" align="center" valign="top">
<p>40.0</p></td><td style="" align="center" valign="top">
<p>419</p></td></tr><tr><td style="" align="left" valign="top">
<p>Flexible</p></td><td style="" align="center" valign="top">
<p>CD11-2</p></td><td style="" align="center" valign="top">
<p>0.9</p></td><td style="" align="center" valign="top">
<p>470</p></td><td style="" align="center" valign="top">
<p>250</p></td><td style="" align="center" valign="top">
<p>9.6</p></td><td style="" align="center" valign="top">
<p>30</p></td><td style="" align="center" valign="top">
<p>5.9</p></td><td style="" align="center" valign="top">
<p>68.9</p></td><td style="" align="center" valign="top">
<p>795</p></td></tr></tbody></table></div></div><p><br class="table-break">
</p><div class="figure"><a name="F21_Ch21_fig8"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21sf09.jpg" alt="Diffuser Installation Suggestions"></div></div><p class="title"><b>Figure&nbsp;8.&nbsp;Diffuser Installation Suggestions</b></p></div><p><br class="figure-break">
</p><div class="figure"><a name="F21_Ch21_fig9"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21sf10.jpg" alt="Friction Chart for Round Duct (&#961; = 1.20 kg/m3 and &#949; = 0.09 mm)"></div></div><p class="title"><b>Figure&nbsp;9.&nbsp;<span class="bold">Friction Chart for Round Duct <span>(&#961; = 1.20 kg/m<sup>3</sup> and &#949; = 0.09 mm)</span></span></b></p></div><p><br class="figure-break"></p><p>Although hydraulic diameter is often used to correlate noncircular data, exact solutions for laminar flow in noncircular passages show that this causes some inconsistencies. No exact solutions exist for turbulent flow. Tests over a limited range of turbulent flow indicated that fluid resistance is the same for equal lengths of duct for equal mean velocities of flow if the ducts have the same ratio of cross-sectional area to perimeter. From experiments using round, square, and rectangular ducts having essentially the same hydraulic diameter, Huebscher (1948) found that each, for most purposes, had the same flow resistance at equal mean velocities. Tests by Griggs and Khodabakhsh-Sharifabad (1992) also indicated that experimental rectangular duct data for airflow over the range typical of HVAC systems can be correlated satisfactorily using <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq19" title="Equation (19)">Equation (19)</a> together with hydraulic diameter, particularly when a realistic experimental uncertainty is accepted. These tests support using hydraulic diameter to correlate noncircular duct data.</p><p><span class="bold"><strong>Rectangular <a name="F21_Ch21_ind13" class="indexterm"></a>Ducts.</strong></span> Huebscher (1948) developed the relationship between rectangular and round ducts that is used to determine size equivalency based on equal flow, resistance, and length. This relationship, <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq25" title="Equation (25)">Equation (25)</a>, is the basis for <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl3" title="Table&nbsp;3&nbsp; Circular Equivalents of Rectangular Duct for Equal Friction and Airflow">Table 3</a>.
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq25"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq025.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(25)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">D<sub>e</sub></span> = circular equivalent of rectangular duct for equal length, fluid resistance, and airflow, <span>mm</span></td></tr><tr><td><span class="italic">a</span> = length one side of duct, <span>mm</span></td></tr><tr><td><span class="italic">b</span> = length adjacent side of duct, <span>mm</span></td></tr></table><p>
</p><div class="figure"><a name="F21_Ch21_fig10"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21sf11.jpg" alt="Plot Illustrating Relative Resistance of Roughness Categories"></div></div><p class="title"><b>Figure&nbsp;10.&nbsp;Plot Illustrating Relative Resistance of Roughness Categories</b></p></div><p><br class="figure-break"></p><p>To determine equivalent round duct diameter, use <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl3" title="Table&nbsp;3&nbsp; Circular Equivalents of Rectangular Duct for Equal Friction and Airflow">Table 3</a>. <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq18" title="Equation (18)">Equations (18)</a> and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq19" title="Equation (19)">(19)</a> must be used to determine pressure loss.</p><p><span class="bold"><strong>Flat Oval<a name="F21_Ch21_ind14" class="indexterm"></a> Ducts.</strong></span> To convert round ducts to flat oval sizes, use <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl4" title="Table&nbsp;4&nbsp;Equivalent Flat Oval Duct Dimensions">Table 4</a>, which is based on <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq26" title="Equation (26)">Equation (26)</a> (Heyt and Diaz 1975), the circular equivalent of a flat oval duct for equal airflow, resistance, and length. <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq18" title="Equation (18)">Equations (18)</a> and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq19" title="Equation (19)">(19)</a> must be used to determine friction loss.
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq26"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq026.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(26)</b></p></td></tr></table></div><p>where <span class="italic">AR</span> is the cross-sectional area of flat oval duct defined as
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq27"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq027.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(27)</b></p></td></tr></table></div><p>and the perimeter <span class="italic">P</span> is calculated by
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq28"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq028.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(28)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">P</span> = perimeter of flat oval duct, <span>mm</span></td></tr><tr><td><span class="italic">A</span> = major axis of flat oval duct, <span>mm</span></td></tr><tr><td><span class="italic">a</span> = minor axis of flat oval duct, <span>mm</span></td></tr></table></div></div><div class="section" title="3.2&nbsp;DYNAMIC LOSSES"><div class="titlepage"><div><div><h3 class="title"><a name="F21_Ch21_sect16"></a>3.2&nbsp;DYNAMIC LOSSES</h3></div></div></div><p>Dynamic losses result from flow disturbances caused by duct-mounted equipment and fittings that change flow direction (elbows), area changes (transitions), and converging/diverging junctions. For a detailed discussion of hydraulic networks, consult Idelchik et al. (1994).</p><div class="section" title="&nbsp;Local Loss Coefficients"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect17"></a>&nbsp;Local Loss <a name="F21_Ch21_ind15" class="indexterm"></a>Coefficients</h4></div></div></div><p>The dimensionless coefficient <span class="italic">C</span> is used for fluid resistance because this coefficient has the same value in dynamically similar streams (i.e., streams with geometrically similar stretches, equal Reynolds numbers, and equal values of other criteria necessary for dynamic similarity). The fluid resistance coefficient represents the ratio of total pressure loss to velocity pressure at the referenced cross section:
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq29"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq029s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(29)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">C</span> = local loss coefficient, dimensionless</td></tr><tr><td>&#916;<span class="italic">p<sub>t</sub></span> = total pressure loss, <span>Pa</span></td></tr><tr><td>&#961; = density, <span>kg/m<sup>3</sup></span></td></tr><tr><td><span class="italic">V</span> = velocity, <span>m/s</span></td></tr><tr><td><span class="italic">p<sub>v</sub></span> = velocity pressure, <span>Pa</span></td></tr></table><p>For all fittings, except junctions, total pressure loss is calculated by <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq30" title="Equation (30)">Equation (30)</a>:
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq30"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq030.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(30)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td>&#916;<span class="italic">p<sub>t</sub></span> = total pressure loss of fitting, <span>Pa</span></td></tr><tr><td><span class="italic">C<sub>o</sub></span> = local loss coefficient of fitting, dimensionless</td></tr><tr><td><span class="italic">p<sub>v,o</sub></span> = velocity pressure at section <span class="italic">o</span> of fitting, <span>Pa</span></td></tr></table><p>Dynamic loss is based on the actual velocity in the duct, not the velocity in an equivalent circular duct. For the cross section to reference a fitting loss coefficient, see step 5 in the section on HVAC Duct Design Procedures. Where necessary (e.g., unequal-area fittings), convert a loss coefficient from section o to section 3 using <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq31" title="Equation (31)">Equation (31)</a>, where <span class="italic">V</span> is the velocity at the respective sections.
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq31"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq031.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(31)</b></p></td></tr></table></div><p><p>For converging and diverging flow junctions, total pressure loss through the straight (main) section is calculated by
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq32"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq032.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(32)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td>&#916;<span class="italic">p<sub>t,s</sub></span> = total pressure loss across straight-through section <span class="italic">s</span> of junction, <span>Pa</span></td></tr><tr><td><span class="italic">C<sub>s</sub></span> = local loss coefficient referenced to <span class="italic">s</span> section of junction, dimensionless</td></tr><tr><td><span class="italic">p<sub>v,&thinsp;s</sub></span>  = velocity pressure at section <span class="italic">s</span>, <span>Pa</span></td></tr></table><p>
</p><div class="Format C"><a name="F21_Ch21_tbl3"></a><p class="title"><b>Table&nbsp;3&nbsp; <a name="F21_Ch21_ind16" class="indexterm"></a> <a name="F21_Ch21_ind17" class="indexterm"></a><span>Circular Equivalents of Rectangular Duct for Equal Friction and Airflow</span><sup><a href="#ftn.F21_Ch21_ftn6" name="F21_Ch21_ftn6" class="footnote">*</a></sup></b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary=" Fittingsduct fitting database Loss coefficientsduct fitting databaseCircular Equivalents of Rectangular Duct for Equal Friction and AirflowTable based on Equation (25)." style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="" rowspan="3" align="left" valign="bottom">
<p><span class="bold"><strong>Side Lengths, mm</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " colspan="11" align="center" valign="bottom">
<p><span class="bold"><strong>Length of One Side of Rectangular Duct <span class="italic">a</span>, mm</strong></span></p></th></tr><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong>100</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>150</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>200</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>250</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>300</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>400</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>500</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>600</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>800</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>1 000</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>1 200</strong></span></p></th></tr><tr><th style="border-bottom: 1px solid #000000 ; " colspan="11" align="center" valign="bottom">
<p><span class="bold"><strong>Circular Duct Diameter, mm</strong></span></p></th></tr></thead><tbody><tr><td style="" align="right" valign="bottom">
<p>200</p></td><td style="" align="center" valign="bottom">
<p>152</p></td><td style="" align="center" valign="bottom">
<p>189</p></td><td style="" align="center" valign="bottom">
<p>219</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>250</p></td><td style="" align="center" valign="bottom">
<p>169</p></td><td style="" align="center" valign="bottom">
<p>210</p></td><td style="" align="center" valign="bottom">
<p>244</p></td><td style="" align="center" valign="bottom">
<p>273</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>300</p></td><td style="" align="center" valign="bottom">
<p>183</p></td><td style="" align="center" valign="bottom">
<p>229</p></td><td style="" align="center" valign="bottom">
<p>266</p></td><td style="" align="center" valign="bottom">
<p>299</p></td><td style="" align="center" valign="bottom">
<p>328</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>400</p></td><td style="" align="center" valign="bottom">
<p>207</p></td><td style="" align="center" valign="bottom">
<p>260</p></td><td style="" align="center" valign="bottom">
<p>305</p></td><td style="" align="center" valign="bottom">
<p>343</p></td><td style="" align="center" valign="bottom">
<p>378</p></td><td style="" align="center" valign="bottom">
<p>437</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>500</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">
<p>287</p></td><td style="" align="center" valign="bottom">
<p>337</p></td><td style="" align="center" valign="bottom">
<p>381</p></td><td style="" align="center" valign="bottom">
<p>420</p></td><td style="" align="center" valign="bottom">
<p>488</p></td><td style="" align="right" valign="bottom">
<p>547</p></td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>600</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">
<p>310</p></td><td style="" align="center" valign="bottom">
<p>365</p></td><td style="" align="center" valign="bottom">
<p>414</p></td><td style="" align="center" valign="bottom">
<p>457</p></td><td style="" align="center" valign="bottom">
<p>533</p></td><td style="" align="right" valign="bottom">
<p>598</p></td><td style="" align="right" valign="bottom">
<p>656</p></td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>800</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">
<p>414</p></td><td style="" align="center" valign="bottom">
<p>470</p></td><td style="" align="center" valign="bottom">
<p>520</p></td><td style="" align="center" valign="bottom">
<p>609</p></td><td style="" align="right" valign="bottom">
<p>687</p></td><td style="" align="right" valign="bottom">
<p>755</p></td><td style="" align="right" valign="bottom">
<p>875</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>1 000</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">
<p>517</p></td><td style="" align="center" valign="bottom">
<p>574</p></td><td style="" align="center" valign="bottom">
<p>674</p></td><td style="" align="right" valign="bottom">
<p>762</p></td><td style="" align="right" valign="bottom">
<p>840</p></td><td style="" align="right" valign="bottom">
<p>976</p></td><td style="" align="center" valign="bottom">
<p>1 093</p></td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>1 200</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">
<p>620</p></td><td style="" align="center" valign="bottom">
<p>731</p></td><td style="" align="right" valign="bottom">
<p>827</p></td><td style="" align="right" valign="bottom">
<p>914</p></td><td style="" align="right" valign="bottom">
<p>1 066</p></td><td style="" align="center" valign="bottom">
<p>1 196</p></td><td style="" align="center" valign="bottom">
<p>1 312</p></td></tr><tr><td style="" align="right" valign="bottom">
<p>1 400</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">
<p>781</p></td><td style="" align="right" valign="bottom">
<p>886</p></td><td style="" align="right" valign="bottom">
<p>980</p></td><td style="" align="right" valign="bottom">
<p>1 146</p></td><td style="" align="center" valign="bottom">
<p>1 289</p></td><td style="" align="center" valign="bottom">
<p>1 416</p></td></tr><tr><td style="" align="right" valign="bottom">
<p>1 600</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">
<p>827</p></td><td style="" align="right" valign="bottom">
<p>939</p></td><td style="" align="right" valign="bottom">
<p>1 041</p></td><td style="" align="right" valign="bottom">
<p>1 219</p></td><td style="" align="center" valign="bottom">
<p>1 373</p></td><td style="" align="center" valign="bottom">
<p>1 511</p></td></tr><tr><td style="" align="right" valign="bottom">
<p>1 800</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">
<p>988</p></td><td style="" align="right" valign="bottom">
<p>1 096</p></td><td style="" align="right" valign="bottom">
<p>1 286</p></td><td style="" align="center" valign="bottom">
<p>1 451</p></td><td style="" align="center" valign="bottom">
<p>1 598</p></td></tr><tr><td style="" align="right" valign="bottom">
<p>2 000</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">
<p>1 034</p></td><td style="" align="right" valign="bottom">
<p>1 147</p></td><td style="" align="right" valign="bottom">
<p>1 348</p></td><td style="" align="center" valign="bottom">
<p>1 523</p></td><td style="" align="center" valign="bottom">
<p>1 680</p></td></tr></tbody><tbody class="footnotes"><tr><td colspan="12"><div class="footnote"><p><sup><a href="#F21_Ch21_ftn6" name="ftn.F21_Ch21_ftn6" class="para">*</a> </sup>Table based on <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq25" title="Equation (25)">Equation (25)</a>.</p></div></td></tr></tbody></table></div></div><p><br class="table-break">
</p><div class="Format C"><a name="F21_Ch21_tbl4"></a><p class="title"><b>Table&nbsp;4&nbsp;<span>Equivalent Flat Oval Duct Dimensions<sup><a href="#ftn.F21_Ch21_ftn9" name="F21_Ch21_ftn9" class="footnote">*</a></sup></span></b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="Equivalent Flat Oval Duct DimensionsTable based on Equation (26)." style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="" rowspan="3" align="left" valign="bottom">
<p><span class="bold"><strong>Circular Duct Diameter, mm</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " colspan="17" align="center" valign="bottom">
<p><span class="bold"><strong>Minor Axis <span class="italic">a</span>, mm</strong></span></p></th></tr><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong>70</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>100</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>125</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>150</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>175</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>200</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>250</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>275</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>300</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>325</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>350</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>375</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>400</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>450</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>500</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>550</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>600</strong></span></p></th></tr><tr><th style="border-bottom: 1px solid #000000 ; " colspan="17" align="center" valign="bottom">
<p><span class="bold"><strong>Major Axis <span class="italic">A</span>, mm</strong></span></p></th></tr></thead><tbody><tr><td style="" align="right" valign="bottom">
<p>125</p></td><td style="" align="center" valign="bottom">
<p>205</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>140</p></td><td style="" align="center" valign="bottom">
<p>265</p></td><td style="" align="center" valign="bottom">
<p>180</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>160</p></td><td style="" align="center" valign="bottom">
<p>360</p></td><td style="" align="center" valign="bottom">
<p>235</p></td><td style="" align="center" valign="bottom">
<p>190</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>180</p></td><td style="" align="center" valign="bottom">
<p>475</p></td><td style="" align="center" valign="bottom">
<p>300</p></td><td style="" align="center" valign="bottom">
<p>235</p></td><td style="" align="right" valign="bottom">
<p>200</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>200</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">
<p>380</p></td><td style="" align="center" valign="bottom">
<p>290</p></td><td style="" align="right" valign="bottom">
<p>245</p></td><td style="" align="center" valign="bottom">
<p>215</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>224</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">
<p>490</p></td><td style="" align="center" valign="bottom">
<p>375</p></td><td style="" align="right" valign="bottom">
<p>305</p></td><td style="" align="center" valign="bottom">
<p>&mdash;</p></td><td style="" align="right" valign="bottom">
<p>240</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>250</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">
<p>475</p></td><td style="" align="right" valign="bottom">
<p>385</p></td><td style="" align="center" valign="bottom">
<p>325</p></td><td style="" align="right" valign="bottom">
<p>290</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>280</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">
<p>485</p></td><td style="" align="center" valign="bottom">
<p>410</p></td><td style="" align="right" valign="bottom">
<p>360</p></td><td style="" align="center" valign="bottom">
<p>&mdash;</p></td><td style="" align="right" valign="bottom">
<p>285</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>315</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">
<p>635</p></td><td style="" align="center" valign="bottom">
<p>525</p></td><td style="" align="right" valign="bottom">
<p>&mdash;</p></td><td style="" align="center" valign="bottom">
<p>&mdash;</p></td><td style="" align="right" valign="bottom">
<p>345</p></td><td style="" align="center" valign="bottom">
<p>325</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>355</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">
<p>840</p></td><td style="" align="center" valign="bottom">
<p>&mdash;</p></td><td style="" align="right" valign="bottom">
<p>580</p></td><td style="" align="center" valign="bottom">
<p>460</p></td><td style="" align="right" valign="bottom">
<p>425</p></td><td style="" align="center" valign="bottom">
<p>395</p></td><td style="" align="right" valign="bottom">
<p>375</p></td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>400</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">
<p>1 115</p></td><td style="" align="center" valign="bottom">
<p>&mdash;</p></td><td style="" align="right" valign="bottom">
<p>760</p></td><td style="" align="center" valign="bottom">
<p>&mdash;</p></td><td style="" align="right" valign="bottom">
<p>530</p></td><td style="" align="center" valign="bottom">
<p>490</p></td><td style="" align="right" valign="bottom">
<p>460</p></td><td style="" align="right" valign="bottom">
<p>435</p></td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>450</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">
<p>1 490</p></td><td style="" align="center" valign="bottom">
<p>&mdash;</p></td><td style="" align="right" valign="bottom">
<p>995</p></td><td style="" align="center" valign="bottom">
<p>&mdash;</p></td><td style="" align="right" valign="bottom">
<p>675</p></td><td style="" align="center" valign="bottom">
<p>&mdash;</p></td><td style="" align="right" valign="bottom">
<p>570</p></td><td style="" align="right" valign="bottom">
<p>535</p></td><td style="" align="right" valign="bottom">
<p>505</p></td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>500</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">
<p>1 275</p></td><td style="" align="center" valign="bottom">
<p>&mdash;</p></td><td style="" align="right" valign="bottom">
<p>845</p></td><td style="" align="center" valign="bottom">
<p>&mdash;</p></td><td style="" align="right" valign="bottom">
<p>700</p></td><td style="" align="right" valign="bottom">
<p>655</p></td><td style="" align="right" valign="bottom">
<p>615</p></td><td style="" align="right" valign="bottom">
<p>580</p></td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>560</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">
<p>1 680</p></td><td style="" align="center" valign="bottom">
<p>&mdash;</p></td><td style="" align="right" valign="bottom">
<p>1 085</p></td><td style="" align="center" valign="bottom">
<p>&mdash;</p></td><td style="" align="right" valign="bottom">
<p>890</p></td><td style="" align="right" valign="bottom">
<p>820</p></td><td style="" align="right" valign="bottom">
<p>765</p></td><td style="" align="right" valign="bottom">
<p>720</p></td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>630</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">
<p>1 425</p></td><td style="" align="center" valign="bottom">
<p>&mdash;</p></td><td style="" align="right" valign="bottom">
<p>1 150</p></td><td style="" align="right" valign="bottom">
<p>1 050</p></td><td style="" align="right" valign="bottom">
<p>970</p></td><td style="" align="right" valign="bottom">
<p>905</p></td><td style="" align="right" valign="bottom">
<p>810</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>710</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">
<p>1 505</p></td><td style="" align="right" valign="bottom">
<p>1 370</p></td><td style="" align="right" valign="bottom">
<p>1 260</p></td><td style="" align="right" valign="bottom">
<p>1 165</p></td><td style="" align="right" valign="bottom">
<p>1 025</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>800</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">
<p>1 800</p></td><td style="" align="right" valign="bottom">
<p>1 645</p></td><td style="" align="right" valign="bottom">
<p>1 515</p></td><td style="" align="right" valign="bottom">
<p>1 315</p></td><td style="" align="center" valign="bottom">
<p>1 170</p></td><td style="" align="center" valign="bottom">
<p>1 065</p></td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>900</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">
<p>2 165</p></td><td style="" align="right" valign="bottom">
<p>1 985</p></td><td style="" align="right" valign="bottom">
<p>1 705</p></td><td style="" align="center" valign="bottom">
<p>1 500</p></td><td style="" align="center" valign="bottom">
<p>1 350</p></td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>1 000</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">&nbsp;</td><td style="" align="right" valign="bottom">
<p>2 170</p></td><td style="" align="center" valign="bottom">
<p>1 895</p></td><td style="" align="center" valign="bottom">
<p>1 690</p></td><td style="" align="center" valign="bottom">&nbsp;</td></tr><tr><td style="" align="right" valign="bottom">
<p>1 120</p></td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">&nbsp;</td><td style="" align="center" valign="bottom">
<p>2 455</p></td><td style="" align="center" valign="bottom">
<p>2 170</p></td><td style="" align="center" valign="bottom">
<p>1 950</p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="right" valign="bottom">
<p>1 250</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p>2 795</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p>2 495</p></td></tr><tr><td style="" colspan="18" align="left" valign="top">&nbsp;</td></tr></tbody><tbody class="footnotes"><tr><td colspan="18"><div class="footnote"><p><sup><a href="#F21_Ch21_ftn9" name="ftn.F21_Ch21_ftn9" class="para">*</a> </sup>Table based on <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq26" title="Equation (26)">Equation (26)</a>.</p></div></td></tr></tbody></table></div></div><p><br class="table-break">
</p><div class="Format C"><a name="F21_Ch21_tbl5"></a><p class="title"><b>Table&nbsp;5&nbsp;Duct Fitting Codes</b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="Duct Fitting Codes" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
<p><span class="bold"><strong>Fitting Function</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Geometry</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " colspan="2" align="left" valign="bottom">
<p><span class="bold"><strong>Category</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Sequential Number</strong></span></p></th></tr></thead><tbody><tr><td style="" align="left" valign="top">
<p>S: <span class="bold"><strong>S</strong></span>upply</p></td><td style="" align="center" valign="top">
<p>D: round (<span class="bold"><strong>D</strong></span>iameter)</p></td><td style="" align="center" valign="top">
<p>1.</p></td><td style="" align="center" valign="top">
<p>Entries</p></td><td style="" align="center" valign="top">
<p>1,&thinsp;2,&thinsp;3...&thinsp;<span class="italic">n</span></p></td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>2.</p></td><td style="" align="center" valign="top">
<p>Exits</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">
<p>E: <span class="bold"><strong>E</strong></span>xhaust&thinsp;/Return</p></td><td style="" align="center" valign="top">
<p>R: <span class="bold"><strong>R</strong></span>ectangular</p></td><td style="" align="center" valign="top">
<p>3.</p></td><td style="" align="center" valign="top">
<p>Elbows</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>4.</p></td><td style="" align="center" valign="top">
<p>Transitions</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" rowspan="3" align="left" valign="top">
<p>C: <span class="bold"><strong>C</strong></span>ommon (supply and return)</p></td><td style="" align="center" valign="top">
<p>F: <span class="bold"><strong>F</strong></span>lat oval</p></td><td style="" align="center" valign="top">
<p>5.</p></td><td style="" align="center" valign="top">
<p>Junctions</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>6.</p></td><td style="" align="center" valign="top">
<p>Obstructions</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>7.</p></td><td style="" align="center" valign="top">
<p>Fan and system interactions</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>8.</p></td><td style="" align="center" valign="top">
<p>Duct-mounted equipment</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>9.</p></td><td style="" align="center" valign="top">
<p>Dampers</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>10.</p></td><td style="" align="center" valign="top">
<p>Hoods</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>11.</p></td><td style="" align="center" valign="top">
<p>Straight duct</p></td><td style="" align="center" valign="top">&nbsp;</td></tr></tbody></table></div></div><p><br class="table-break">
</p><div class="Format C"><a name="F21_Ch21_tbl6"></a><p class="title"><b>Table&nbsp;6&nbsp;<span>200 mm VAV Box Data</span></b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="200 mm VAV Box Data" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong>Airflow, L/s</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>&#916;&thinsp;<span class="italic">p<sub>s&thinsp;</sub></span>, Pa</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Inlet Velocity, m/s</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Outlet Velocity, m/s</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong><span class="italic">p<sub>v</sub>,<sub>in</sub></span>, Pa</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong><span class="italic">p<sub>v</sub>,<sub>out&thinsp;</sub></span>, Pa</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>&#916;&thinsp;<span class="italic">p<sub>v&thinsp;</sub></span>, Pa</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>&#916;&thinsp;<span class="italic">p<sub>t&thinsp;</sub></span>, Pa</strong></span></p></th></tr><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong>1</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>2</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>3</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>4</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>5</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>6</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>7</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>8</strong></span></p></th></tr></thead><tbody><tr><td style="" align="left" valign="top">
<p>165</p></td><td style="" align="center" valign="top">
<p>13.2</p></td><td style="" align="center" valign="top">
<p>5.1</p></td><td style="" align="center" valign="top">
<p>2.1</p></td><td style="" align="center" valign="top">
<p>15.6</p></td><td style="" align="center" valign="top">
<p>2.7</p></td><td style="" align="center" valign="top">
<p>12.9</p></td><td style="" align="center" valign="top">
<p>26.1</p></td></tr><tr><td style="" align="left" valign="top">
<p>236</p></td><td style="" align="center" valign="top">
<p>27.1</p></td><td style="" align="center" valign="top">
<p>7.3</p></td><td style="" align="center" valign="top">
<p>3.0</p></td><td style="" align="center" valign="top">
<p>31.9</p></td><td style="" align="center" valign="top">
<p>5.6</p></td><td style="" align="center" valign="top">
<p>26.3</p></td><td style="" align="center" valign="top">
<p>53.4</p></td></tr><tr><td style="" align="left" valign="top">
<p>330</p></td><td style="" align="center" valign="top">
<p>53.0</p></td><td style="" align="center" valign="top">
<p>10.2</p></td><td style="" align="center" valign="top">
<p>4.3</p></td><td style="" align="center" valign="top">
<p>62.5</p></td><td style="" align="center" valign="top">
<p>11.0</p></td><td style="" align="center" valign="top">
<p>51.5</p></td><td style="" align="center" valign="top">
<p>104.5</p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
<p>425</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>87.8</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>13.1</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>5.5</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>103.3</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>18.1</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>85.1</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>173.0</p></td></tr><tr><td style="" colspan="8" align="left" valign="top">
<p>&#916;&thinsp;<span class="italic">p<sub>s</sub></span> = static pressure difference</p>
<p>&#916;&thinsp;<span class="italic">p<sub>t</sub></span> = total pressure difference at standard air conditions</p>
<p><span class="italic">p<sub>v</sub><sub>,</sub><sub>&thinsp;in</sub></span> = inlet velocity pressure at standard air conditions</p>
<p><span class="italic">p<sub>v</sub>,<sub>out</sub></span> = outlet velocity pressure at standard air conditions</p>
<p>&#916;&thinsp;<span class="italic">p<sub>v</sub></span> = velocity pressure difference at standard air conditions</p></td></tr></tbody></table></div></div><p><br class="table-break"></p><p>For total pressure loss through the branch section,
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq33"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq033.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(33)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td>&#916;&thinsp;<span class="italic">p<sub>t</sub><sub>,</sub><sub>b</sub></span> = total pressure loss across branch <span class="italic">b</span> section of junction, <span>Pa</span></td></tr><tr><td><span class="italic">C<sub>b</sub></span> = local loss coefficient referenced to <span class="italic">b</span> section of junction, dimensionless</td></tr><tr><td><span class="italic">p<sub>v</sub><sub>,</sub><sub>b</sub></span> = velocity pressure at section <span class="italic">b</span>, <span>Pa</span></td></tr></table><p>The junction of two parallel streams moving at different velocities is characterized by turbulent mixing of the streams, accompanied by pressure losses. In the course of this mixing, particles moving at different velocities exchange momentum, resulting in equalization of the velocity distributions in the common stream. The jet with higher velocity loses part of its kinetic energy by transmitting it to the slower jet. The loss in total pressure before and after mixing is always large and positive for the higher-velocity jet, and increases with an increase in the amount of energy transmitted to the lower-velocity jet. Consequently, the local loss coefficient [<a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq29" title="Equation (29)">Equation (29)</a>] is always positive. Energy stored in the lower-velocity jet can increase because of mixing. The loss in total pressure and the local loss coefficient can, therefore, also have negative values for the lower-velocity jet (Idelchik et al. 1994).</p></div><div class="section" title="&nbsp;Duct Fitting Database"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect18"></a>&nbsp;<a name="F21_Ch21_ind18" class="indexterm"></a>Duct <a name="F21_Ch21_ind19" class="indexterm"></a>Fitting <a name="F21_Ch21_ind20" class="indexterm"></a>Database</h4></div></div></div><p>Loss coefficients for more than 220 round, flat oval, and rectangular fittings are available in the <span class="italic">ASHRAE Duct Fitting Database</span> [DFDB; ASHRAE (2016)]. Also included are the pressure loss for round duct (CD11-1), flexible duct (CD11-2), rectangular duct (CR11-1), and flat oval (CF11-1) duct, as well as the following design tools:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>CD11-3, Straight Duct, Round, Velocity Limited</p></li><li class="listitem"><p>CD11-4, Straight Duct, Round, Friction Rate Constant</p></li><li class="listitem"><p>CD11-5, Straight Duct, Round, Minimum Velocity
</p><div class="Format C-contents BordersRemove tableBottomBorder"><table style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><tbody><tr><td style="" align="left" valign="top">
<p><span class="italic">Commentary:</span> CD11-3 determines the size of a duct knowing airflow such that the design velocity is not exceeded. CD11-4 is for sizing duct systems by the equal friction method, knowing the design (target) friction rate and airflow. CD4-11 determines the duct size for industrial systems that must maintain a minimum velocity to convey particulates.</p>
<p>Example 8 uses CD11-3 in the equal friction and static regain designs, and CD11-4 for the equal friction design.</p></td></tr></tbody></table></div></li></ul></div><p>The fittings are numbered (coded) as shown in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl5" title="Table&nbsp;5&nbsp;Duct Fitting Codes">Table 5</a>. Entries and converging junctions are only in the exhaust/return portion of systems. Exits and diverging junctions are only in supply systems. Equal-area elbows, obstructions, and duct-mounted equipment are common to both supply and exhaust systems. Transitions and unequal-area elbows can be either supply or exhaust fittings. Fitting ED5-1 is an <span class="bold"><strong>E</strong></span>xhaust fitting with a round shape (<span class="bold"><strong>D</strong></span>iameter). The number 5 indicates that the fitting is a junction, and 1 is its sequential number. Fittings SR31 and ER3-1 are <span class="bold"><strong>S</strong></span>upply and <span class="bold"><strong>E</strong></span>xhaust fittings, respectively. The R indicates that the fitting is <span class="bold"><strong>R</strong></span>ectangular, and the 3 identifies the fitting as an elbow. Note that the cross-sectional areas at sections 0 and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_sect2" title="1.&nbsp;BERNOULLI EQUATION">1</a> are not equal. Otherwise, the elbow would be a <span class="bold"><strong>C</strong></span>ommon fitting such as CR3-6.</p><p>
</p><div class="figure"><a name="F21_Ch21_fig11"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21sf12.jpg" alt="VAV Box Loss Coefficient Plot"></div></div><p class="title"><b>Figure&nbsp;11.&nbsp;VAV Box Loss Coefficient Plot</b></p></div><p><br class="figure-break"></p><p><span class="bold"><strong>Terminal Unit Loss Coefficients.</strong></span> Manufacturers&rsquo; data for terminal units are not useful for duct design because they are given in terms of static pressure resistance and velocity pressure at standard air conditions <span>(1.204 kg/m<sup>3</sup>)</span>. The total pressure loss coefficient for the <span>200 mm</span> terminal used in Example 7 is calculated from manufacturer&rsquo;s published data (<a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl6" title="Table&nbsp;6&nbsp;200 mm VAV Box Data">Table 6</a>: Columns 1, 2, and 7) and plotting &#916;&thinsp;<span class="italic">p<sub>v</sub><sub>,</sub><sub>in</sub></span> versus &#916;<span class="italic">&thinsp;p<sub>t</sub></span> (<a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig11" title="Figure&nbsp;11.&nbsp;VAV Box Loss Coefficient Plot">Figure 11</a>). The loss coefficient is <span>1.67</span> and is applicable for any elevation (air density). The total pressure loss (&#916;&thinsp;<span class="italic">p<sub>t</sub></span>) in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl6" title="Table&nbsp;6&nbsp;200 mm VAV Box Data">Table 6</a> is only useful for projects at sea level. ASHRAE <span class="italic">Standard</span> 130-2016, Section 5.2, covers the laboratory test for total pressure loss and the calculation of the loss coefficient. In the <span class="italic">ASHRAE Duct Fitting Database</span> (ASHRAE 2016), the single-duct reheat VAV box is the CD8-series.</p><p>
</p><div class="figure"><a name="F21_Ch21_fig12"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21_f13.jpg" alt="Deficient System Performance with System Effect Ignored"></div></div><p class="title"><b>Figure&nbsp;12.&nbsp;Deficient System Performance with System Effect Ignored</b></p></div><p><br class="figure-break"></p></div></div><div class="section" title="3.3&nbsp;DUCTWORK SECTIONAL LOSSES"><div class="titlepage"><div><div><h3 class="title"><a name="F21_Ch21_sect19"></a>3.3&nbsp;DUCTWORK SECTIONAL LOSSES</h3></div></div></div><div class="section" title="&nbsp;Darcy-Weisbach Equation"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect20"></a>&nbsp;Darcy<a name="F21_Ch21_ind21" class="indexterm"></a>-Weisbach<a name="F21_Ch21_ind22" class="indexterm"></a> Equation</h4></div></div></div><p>Total pressure loss in a duct section is calculated by combining <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq18" title="Equation (18)">Equations (18)</a> and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq29" title="Equation (29)">(29)</a> in terms of &#916;&thinsp;<span class="italic">p</span>, where &#931;&thinsp;<span class="italic">C</span> is the summation of local loss coefficients in the duct section. Each fitting loss coefficient must be referenced to that section&rsquo;s velocity pressure.
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq34"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq034s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(34)</b></p></td></tr></table></div><p></div></div></div><div class="section" title="4.&nbsp;FAN/SYSTEM INTERFACE"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="F21_Ch21_sect21"></a>4.&ensp;FAN/SYSTEM INTERFACE</h2></div></div></div><div class="section" title="&nbsp;"><div class="titlepage"><div><div><h3 class="title"><a name="F21_Ch21_sect22a"></a>&nbsp;</h3></div></div></div><div class="section" title="&nbsp;Fan Inlet and Outlet Conditions"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect22"></a>&nbsp;Fan Inlet and<a name="F21_Ch21_ind23" class="indexterm"></a> Outlet Conditions</h4></div></div></div><p>Fan performance data measured in the field may show lower performance capacity than manufacturers&rsquo; ratings. The most common causes of deficient performance of the fan/system combination are poor outlet connections, nonuniform inlet flow, and swirl at the fan inlet. These conditions alter the fan&rsquo;s aerodynamic characteristics so that its full flow potential is not realized. One bad connection can reduce fan performance below its rating.</p><p>Ducted fans are tested with several different configurations, depending on the fan type and intended applications. The configurations include open or ducted inlets and open or ducted outlets (AMCA <span class="italic">Standard</span> 210). Straight ducts are used when present. These setups result in uniform flow into and out of the fan. If good inlet and outlet conditions are not provided in the design of duct systems, fan performance suffers.</p><p><a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig12" title="Figure&nbsp;12.&nbsp;Deficient System Performance with System Effect Ignored">Figure 12</a> shows deficient fan performance resulting from poor fan inlet and outlet connections to adjacent ductwork. The system curve shown is typical of a constant-air-volume system without coils or air filters (e.g., a return or exhaust fan system). Point 1 is the fan/system operating point without taking into account poor inlet and/or outlet conditions. Point 2 is the system operating point when the apparent resistance of poor connections is included in the calculations. Point 4 is the operating point on the original fan performance curve, taking into consideration the apparent system resistance of poor fan/system connections. Point 3 is the fan operating point on the original system curve when the apparent resistance of poor inlet and/or fan connections is not taken into account. The airflow difference between points 2 and 4 represents the deficiency in airflow from design airflow.</p><p>Note that for some systems, particularly constant- or variable-volume air systems that include coils and filters and that may also control duct static pressures at some points, the system resistance curves can deviate substantially from that shown in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig12" title="Figure&nbsp;12.&nbsp;Deficient System Performance with System Effect Ignored">Figure 12</a>. Sherman and Wray (2010) provide more details about these types of systems and the resulting system curve shapes, including the effects of system leakage.</p></div><div class="section" title="&nbsp;Fan System Effect Coefficients"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect23"></a>&nbsp;<a name="F21_Ch21_ind24" class="indexterm"></a>Fan System Effect Coefficients</h4></div></div></div><p>The system effect concept was formulated by Farquhar (1973) and Meyer (1973); the magnitudes of the system effect, called <span class="bold"><strong>system effect factors</strong></span>, were determined experimentally by the Air Movement and Control Association International (AMCA 2011a; Brown 1973; Clarke et al. 1978). The system effect factors, converted to local loss coefficients, are in the <span class="italic">ASHRAE Duct Fitting Database</span> (ASHRAE 2016) for both centrifugal and axial fans. Fan system effect coefficients are only an approximation. Fans of different types and even fans of the same type, but supplied by different manufacturers, do not necessarily react to a system in the same way. Therefore, judgment based on experience must be applied to any design.</p><p><span class="bold"><strong>Fan Outlet Conditions.</strong></span> Fans intended primarily for duct systems are usually tested with an outlet duct in place (AMCA <span class="italic">Standard</span> 210). <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig13" title="Figure&nbsp;13.&nbsp;Establishment of Uniform Velocity Profile in Straight Fan Outlet Duct (Adapted by permission from AMCA Publication 201)">Figure 13</a> shows the changes in velocity profiles at various distances from the fan outlet. For fully-developed flow, the duct, including transition, must meet the requirements for 100% effective duct length [<span class="italic">L<sub>e</sub></span> (<a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig13" title="Figure&nbsp;13.&nbsp;Establishment of Uniform Velocity Profile in Straight Fan Outlet Duct (Adapted by permission from AMCA Publication 201)">Figure 13</a>)], which is calculated as follows:</p><p>For <span class="italic">V<sub>o</sub></span> &gt; <span>13 m/s</span>,
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq35"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq035s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(35)</b></p></td></tr></table></div><p>For <span class="italic">V<sub>o</sub></span> &le; <span>13 m/s</span>,
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq36"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq036s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(36)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">V<sub>o</sub></span> = duct velocity, <span>m/s</span></td></tr><tr><td><span class="italic">L<sub>e</sub></span> = effective duct length, <span>m</span></td></tr><tr><td><span class="italic">A<sub>o</sub></span> = duct area, <span>mm<sup>2</sup></span></td></tr></table><p>Centrifugal fans should not abruptly discharge to the atmosphere. A diffuser design should be selected from Fitting SR7-2 or SR7-3. Consult the SR7-series fittings of the <span class="italic">ASHRAE Duct Fitting Database</span> (ASHRAE 2016) for guidance in the design of fan/ductwork connections.</p><p><span class="bold"><strong>Fan Inlet Conditions.</strong></span> For rated performance, air must enter the fan uniformly over the inlet area in an axial direction without prerotation. Nonuniform flow into the inlet is the most common cause of reduced fan performance. Such inlet conditions are not equivalent to a simple increase in system resistance, because they affect flow through the blade passages. Therefore, they cannot be treated as a percentage decrease in the flow and pressure from the fan. A poor inlet condition results in different fan performance.</p><p>Inlet spin may arise from many different approach conditions, and sometimes the cause is not obvious. <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig14" title="Figure&nbsp;14.&nbsp;Inlet Duct Connections Causing Inlet Spin (Adapted by permission from AMCA Publication 201)">Figure 14</a> shows some common duct connections that cause inlet spin. Inlet spin can be avoided by providing an adequate length of duct between the elbow and the fan inlet, as shown by <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig15" title="Figure&nbsp;15.&nbsp;Fitting ED7-2 (Fan Inlet, Centrifugal Fan, SISW, with 4-Gore Elbow) [ASHRAE Duct Fitting Database (ASHRAE 2016)]">Figure 15</a>. Two <span class="italic">L</span>/<span class="italic">D<sub>o</sub></span> duct lengths upstream of the fan inlet reduces swirl and pressure loss (loss coefficient) by approximately 45% (<a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl7" title="Table&nbsp;7&nbsp;ED7-2 Loss Coefficients (see Figure 15)">Table 7</a>).</p><p>Fans within plenums and cabinets or next to walls should be located so that air may flow unobstructed into the inlets. Fan performance is reduced if the space between the fan inlet and the enclosure is too restrictive. System effect coefficients for fans in an enclosure or adjacent to walls are listed under Fitting ED7-1. How the airstream enters an enclosure in relation to the fan inlets also affects fan performance. Plenum or enclosure inlets or walls that are not symmetrical with the fan inlets cause uneven flow and/or inlet spin.</p><p>
</p><div class="figure"><a name="F21_Ch21_fig13"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21_f14.jpg" alt="Establishment of Uniform Velocity Profile in Straight Fan Outlet Duct (Adapted by permission from AMCA Publication 201)"></div></div><p class="title"><b>Figure&nbsp;13.&nbsp;<span class="bold">Establishment of Uniform Velocity Profile in Straight Fan Outlet Duct</span> (Adapted by permission from AMCA <span class="italic">Publication</span> 201)</b></p></div><p><br class="figure-break">
</p><div class="figure"><a name="F21_Ch21_fig14"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21_f15.jpg" alt="Inlet Duct Connections Causing Inlet Spin (Adapted by permission from AMCA Publication 201)"></div></div><p class="title"><b>Figure&nbsp;14.&nbsp;<span class="bold">Inlet Duct Connections Causing Inlet Spin</span> (Adapted by permission from AMCA <span class="italic">Publication</span> 201)</b></p></div><p><br class="figure-break">
</p><div class="figure"><a name="F21_Ch21_fig15"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21_f16.jpg" alt="Fitting ED7-2 (Fan Inlet, Centrifugal Fan, SISW, with 4-Gore Elbow) [ASHRAE Duct Fitting Database (ASHRAE 2016)]"></div></div><p class="title"><b>Figure&nbsp;15.&nbsp;<span class="bold">Fitting ED7-2 (Fan Inlet, Centrifugal Fan, SISW, with 4-Gore Elbow)</span> [<span class="italic">ASHRAE Duct Fitting Database</span> (ASHRAE 2016)]</b></p></div><p><br class="figure-break">
</p><div class="Format C"><a name="F21_Ch21_tbl7"></a><p class="title"><b>Table&nbsp;7&nbsp;ED7-2 Loss Coefficients (see <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig15" title="Figure&nbsp;15.&nbsp;Fitting ED7-2 (Fan Inlet, Centrifugal Fan, SISW, with 4-Gore Elbow) [ASHRAE Duct Fitting Database (ASHRAE 2016)]">Figure 15</a>)</b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="ED7-2 Loss Coefficients (see Figure 15)" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="" rowspan="2" align="left" valign="bottom">
<p><span class="bold"><strong><span class="italic">L</span>/<span class="italic">D<sub>o</sub></span></strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " colspan="4" align="center" valign="bottom">
<p><span class="bold"><strong><span class="italic">L</span>/<span class="italic">D<sub>o</sub></span></strong></span></p></th></tr><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong>0</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>2</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>5</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>10</strong></span></p></th></tr></thead><tbody><tr><td style="" align="left" valign="top">
<p>0.5</p></td><td style="" align="center" valign="top">
<p>1.80</p></td><td style="" align="center" valign="top">
<p>1.00</p></td><td style="" align="center" valign="top">
<p>0.53</p></td><td style="" align="center" valign="top">
<p>0.53</p></td></tr><tr><td style="" align="left" valign="top">
<p>0.75</p></td><td style="" align="center" valign="top">
<p>1.40</p></td><td style="" align="center" valign="top">
<p>0.80</p></td><td style="" align="center" valign="top">
<p>0.40</p></td><td style="" align="center" valign="top">
<p>0.40</p></td></tr><tr><td style="" align="left" valign="top">
<p>1.0</p></td><td style="" align="center" valign="top">
<p>1.20</p></td><td style="" align="center" valign="top">
<p>0.67</p></td><td style="" align="center" valign="top">
<p>0.33</p></td><td style="" align="center" valign="top">
<p>0.33</p></td></tr><tr><td style="" align="left" valign="top">
<p>1.5</p></td><td style="" align="center" valign="top">
<p>1.10</p></td><td style="" align="center" valign="top">
<p>0.60</p></td><td style="" align="center" valign="top">
<p>0.33</p></td><td style="" align="center" valign="top">
<p>0.33</p></td></tr><tr><td style="" align="left" valign="top">
<p>2.0</p></td><td style="" align="center" valign="top">
<p>1.00</p></td><td style="" align="center" valign="top">
<p>0.53</p></td><td style="" align="center" valign="top">
<p>0.33</p></td><td style="" align="center" valign="top">
<p>0.33</p></td></tr><tr><td style="" align="left" valign="top">
<p>4.0</p></td><td style="" align="center" valign="top">
<p>0.67</p></td><td style="" align="center" valign="top">
<p>0.40</p></td><td style="" align="center" valign="top">
<p>0.22</p></td><td style="" align="center" valign="top">
<p>0.22</p></td></tr></tbody></table></div></div><p><br class="table-break"></p></div></div></div><div class="section" title="5.&nbsp;MECHANICAL EQUIPMENT ROOMS"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="F21_Ch21_sect24"></a>5.&ensp;MECHANICAL EQUIPMENT ROOMS</h2></div></div></div><p>In the initial phase of building design, the design engineer seldom has sufficient information to render the optimum HVAC design for the project, and its space requirements are often based on percentage of total area or other rule of thumb. The final design is usually a compromise between what the engineer recommends and what the architect can accommodate. Total mechanical and electrical space requirements range between 4 and 9% of gross building area, with most buildings in the 6 to 9% range. This range includes space for HVAC, electrical, plumbing, and fire protection equipment, as well as vertical shaft space for mechanical and electrical distribution through the building.</p><div class="section" title="&nbsp;"><div class="titlepage"><div><div><h3 class="title"><a name="F21_Ch21_sect25a"></a>&nbsp;</h3></div></div></div><div class="section" title="&nbsp;Outdoor Air Intake and Exhaust Air Discharge Locations"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect25"></a>&nbsp;Outdoor Air Intake and Exhaust Air Discharge Locations</h4></div></div></div><p>A key factor in the location of mechanical equipment rooms is the source of outdoor air. If the air intake or exhaust system is not well designed, contaminants from nearby outdoor sources (e.g., vehicle exhaust) or from the building itself (e.g., laboratory fume hood exhaust) can enter the building with insufficient dilution. Poorly diluted contaminants may cause odors, health impacts, and reduced indoor air quality. Examples are toxic stack exhausts, automobile and truck traffic, kitchen cooking hoods, evaporative cooling towers, building general exhaust air, trash dumpsters, stagnant water bodies, snow and leaves, rain and fog, plumbing vents, vandalism, and terrorism.</p><p><a href="../../../A19/SI/a19_ch46/a19_ch46_si.aspx">Chapter 46 of the 2019 <span class="italic">ASHRAE Handbook&mdash;HVAC Applications</span></a> discusses proper design of exhaust stacks and placement of air intakes to avoid adverse air quality impacts. Experience provides some general guidelines on air intake placement. Unless dispersion modeling analysis is conducted, air intakes should never be located on the roof in the same architectural screen enclosure as exhaust outlets. If exhaust is discharged from several locations on the roof, intakes should be located to minimize contamination. Typically, this means maximizing separation distance. Where all exhausts of concern are emitted from a single, relatively tall stack or tight cluster of stacks, a possible intake location might be close to the base of this tall stack, if this location is not adversely affected by other exhaust locations, or is not influenced by tall adjacent structures creating downwash. Architectural screens placed around rooftop equipment to reduce noise or hide equipment interact with the windflow patterns on the roof and can adversely affect exhaust dilution. <a href="../../../A19/SI/a19_ch46/a19_ch46_si.aspx">Chapter 46 of the 2019 <span class="italic">ASHRAE Handbook&mdash;HVAC Applications</span></a> describes a method to account for these screens by modifying the physical stack height.</p><p>When wind is perpendicular to the upwind wall, air flows up and down the wall, dividing at about two-thirds up the wall. The downward flow creates ground-level swirl that stirs up dust and debris. To take advantage of the natural separation of wind over the upper and lower halves of a building, toxic or nuisance exhausts should be located on the roof and intakes on the lower one-third of the building, but high enough to avoid wind-blown dust, debris, and vehicle exhaust. If ground-level sources are major sources of contaminants, rooftop intake is desirable.</p><p>Buildings over three stories usually require vertical shafts to consolidate mechanical, electrical, and telecommunication distribution through the facility. Vertical shafts should be located in or adjacent to mechanical/fan rooms and as far as possible from noise-sensitive areas. In general, duct shafts with an aspect ratio of 2:1 to 4:1 are easier to develop than large square shafts. The rectangular shaft also facilitates transition from equipment in the fan rooms to the shaft.</p><p>Fan rooms in a basement or at street level should be avoided. These locations are a security concern because harmful substances could easily be introduced. Using louvers at these locations is also a concern because debris, leaves, and snow may fill the area, resulting in safety, health, and fan performance concerns. Loading docks and nearby parking areas may also compromise ventilation air quality.</p></div><div class="section" title="&nbsp;Equipment Room Locations"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect26"></a>&nbsp;Equipment Room Locations</h4></div></div></div><p>Mechanical equipment rooms, including air-handling units, should be centrally located to centralize maintenance and operation. But, for many reasons, not all equipment rooms can be centrally located in the building. In any case, equipment should be kept together whenever possible to minimize space requirement, centralize maintenance and operation, and simplify electrical systems. All HVAC air system equipment rooms should have space for maintaining equipment and the replacement of fans, coils and other key equipment.</p><p>High-rise buildings may opt for decentralized fan rooms for each floor, or for more centralized service with one mechanical/fan room serving the lower 10 to 20 floors, one serving the middle floors of the building, and one at the roof serving the top floors.</p><p><span class="bold"><strong>Decentralized Equipment Rooms.</strong></span> Locate decentralized mechanical equipment rooms as far as possible from noise-sensitive areas, and surround equipment rooms with buffer zones such as toilet and storage rooms, as well as elevator, stair, and duct shafts. <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig16" title="Figure&nbsp;16.&nbsp;Comparison of Various Mechanical Equipment Room Locations (Schaffer 2011)">Figure 16</a> shows various core locations from poor to best. The number of decentralized fan rooms required depends largely on total floor area and any fan system power limitation imposed by codes or standards (e.g., ASHRAE <span class="italic">Standard</span> 90.1-2019, section 6.5.3.1). When decentralized air systems are located centrally to the spaces served, duct systems are shorter, occupy less volume, use less power, are quieter, and are less expensive. Pointing out these advantages can often help to convince architects to make desirable decentralized locations available.</p></div></div></div><div class="section" title="6.&nbsp;DUCT DESIGN"><div class="titlepage"><div><div><h2 class="title" style="clear: both"><a name="F21_Ch21_sect27"></a>6.&ensp;DUCT DESIGN</h2></div></div></div><div class="section" title="6.1&nbsp;DESIGN CONSIDERATIONS"><div class="titlepage"><div><div><h3 class="title"><a name="F21_Ch21_sect28"></a>6.1&nbsp;DESIGN CONSIDERATIONS</h3></div></div></div><div class="section" title="&nbsp;HVAC System Air Leakage"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect29"></a>&nbsp;HVAC System <a name="F21_Ch21_ind25" class="indexterm"></a>Air <a name="F21_Ch21_ind26" class="indexterm"></a>Leakage</h4></div></div></div><p>See <a href="../../../S20/SI/s20_ch19/s20_ch19_si.aspx">Chapter 19 of the 2020 <span class="italic">ASHRAE Handbook&mdash;HVAC Systems and Equipment</span></a> for (1) sealant specifications, and (2) the rationale for HVAC system sealing and <a name="F21_Ch21_ind27" class="indexterm"></a>leakage testing.</p><p><span class="bold"><strong>System Sealing.</strong></span> All ductwork and plenum transverse joints, longitudinal seams, and duct penetrations should be sealed. Longitudinal seams are joints in the direction of airflow. Transverse joints are connections of two duct sections, with the connections oriented perpendicular to airflow. Openings for rotating shafts, wires, and pipes or tubes should be sealed with bushings or other devices that minimize air leakage but that do not interfere with shaft rotation or prevent thermal expansion. Spiral lock seams need not be sealed. Duct-mounted equipment, such as terminal units, reheat coils, access doors, sound attenuators, balancing dampers, control dampers, and fire dampers, should be specified as low leakage so that the system can meet the air leakage acceptance criteria set by the designer, standards, and codes. Recommended specifications for duct-mounted equipment are provided later in this section.</p><p>Sealing that would void product listings (e.g., for fire/smoke or volume control dampers) is not required. However, low-leakage duct-mounted components, including terminal units, reheat coils, and access doors, should be specified so that the combined HVAC system air leakage will not exceed criteria set by the designer, ASHRAE <span class="italic">Handbook</span>, standards, and codes. For example, some UL-listed and UL-labeled fire/smoke dampers allow sealing and gasketing of breakaway duct/sleeve connections; all can provide sealed non-breakaway duct/sleeve connections.</p><p><span class="bold"><strong>Scope.</strong></span> It is recommended that supply air (both upstream and downstream of the VAV box primary air inlet damper when used) and independent exhaust air systems or selected parts thereof be tested for air leakage after construction <span class="italic">at operating conditions</span> using ASHRAE <span class="italic">Standard</span> 215 (ASHRAE 2018) to verify (1) good workmanship, and (2) the use of low-leakage components as required to achieve the design allowable system air leakage. Testing these particular systems is important because of the potentially significant energy impacts caused by air leakage to or from them. As a minimum, 25% of the system based on duct surface area should be tested, and an additional 25% should be tested if any of the initial sections fail. If any section of the second 25% fails, the entire system should be tested. Sections to be tested should be selected randomly by the owner&rsquo;s representative. These leakage tests should be conducted by an independent party responsible to the owner&rsquo;s representative after the system sections to be tested are fully assembled but before the installation of insulation and concealment of ductwork. To ensure that a system passes its air leakage test at operating conditions, sufficient ductwork sections should be leak tested by pressurization during construction to vet construction techniques. To supplement these construction phase tests, leakage of duct-mounted components should be determined by specification and certified leakage data provided with equipment submittals. Leakage of air-handling units should be determined by specification and verification leakage tests.</p><p>
</p><div class="figure"><a name="F21_Ch21_fig16"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21_f17.jpg" alt="Comparison of Various Mechanical Equipment Room Locations (Schaffer 2011)"></div></div><p class="title"><b>Figure&nbsp;16.&nbsp;<span class="bold">Comparison of Various Mechanical Equipment Room Locations</span> <span>(Schaffer 2011)</span></b></p></div><p><br class="figure-break"></p><div class="Format C-contents BordersRemove tableBottomBorder"><table style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><tbody><tr><td style="" align="left" valign="top">
<p><span class="bold"><strong>Independent exhaust air system:</strong></span> air discharged from a space to the outdoors by a system not coupled to supply or return air systems.</p></td></tr></tbody></table></div><p><span class="bold"><strong>Acceptance Criteria.</strong></span> To enable proper accounting of leakage-related impacts on fan energy and space conditioning loads, the allowable system air leakage for each fan system test section should be established by the design engineer as a percentage of fan airflow entering the test section at a reference operating condition. The method of test in ASHRAE <span class="italic">Standard</span> 215-2018 includes how to establish a reference operating condition, but because it is not a rating standard, it does not provide system air leakage acceptance criteria. However, as described in <a href="../../../S20/SI/s20_ch19/s20_ch19_si.aspx">Chapter 19 of the 2020 <span class="italic">ASHRAE Handbook&mdash;HVAC Systems and Equipment</span></a>, the recommended maximum system leakage is 5% of design airflow. Exceptions: supply and return ductwork sections that leak directly to/from outdoors and exhaust system ductwork sections that draw in indoor air through leaks should be limited to 2%.</p><p><a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq37" title="Equation (37)">Equation (37)</a> is for use in a leakage test during construction to ensure that ductwork will meet the leakage specification. This equation translates system fractional air leakage to test section leakage class, as specified by ASHRAE <span class="italic">Standard</span> 90.1-2019, section 6.4.4.2.2.
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq37"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq037s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(37)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">C<sub>L</sub><sub>,</sub><sub>section</sub></span> = test section leakage class, <span>L/s per Pa<sup>0.65</sup> per square metre</span> of duct surface area</td></tr><tr><td><span class="italic">Q<sub>fan</sub></span> = maximum fan airflow that would occur during operation, <span>L/s<span class="bold"><strong>}</strong></span></span></td></tr><tr><td><span class="italic">Q<sub>leak</sub><sub>,</sub> <sub>frac</sub></span> = system leakage fraction corresponding to maximum fan airflow that would occur during operation,&nbsp;%</td></tr><tr><td><span class="italic">A<sub>system</sub></span> = total system duct surface area, <span>m<sup>2</sup></span></td></tr><tr><td>&#916;&thinsp;<span class="italic">p<sub>section</sub></span> = test section static pressure difference corresponding to maximum fan airflow that would occur during operation, <span>Pa</span></td></tr></table><p><a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq37" title="Equation (37)">Equation (37)</a> shows that leakage class depends on fractional air leakage and normalized fan airflow (<span class="italic">Q<sub>fan</sub></span>/<span class="italic">A<sub>system</sub></span>), and varies inversely with the pressure difference raised to the 0.65 power. For example, to achieve 3% leakage for ductwork with <span class="italic">Q<sub>fan</sub></span>/<span class="italic">A<sub>system</sub></span> = <span>10&nbsp;L/s per m<sup>2</sup></span> of duct surface area and &#916;<span class="italic">&thinsp;p<sub>section</sub></span> = <span>750 Pa</span>, the required leakage class is <span>0.004 L/s per Pa<sup>0.65</sup> per square metre</span> of duct surface area. With &#916;<span class="italic">&thinsp;p<sub>section</sub></span> = <span>125 Pa</span> instead (six times less), the required leakage class is about three times greater (<span>0.13</span>).</p><p>The maximum acceptable air leakage for a test section corresponding to the leakage class determined by <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq37" title="Equation (37)">Equation (37)</a> can be expressed by <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq38" title="Equation (38)">Equation (38)</a>.
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq38"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq038s.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(38)</b></p></td></tr></table></div><p><span class="italic">where</span><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">Q<sub>leak</sub><sub>,</sub><sub>section</sub></span> = test section air leakage, <span>L/s</span></td></tr><tr><td><span class="italic">A<sub>section</sub></span> = test section duct surface area, <span>m<sup>2</sup></span></td></tr></table><p><a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq37" title="Equation (37)">Equations (37)</a> and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq38" title="Equation (38)">(38)</a> can be combined so that the maximum acceptable air leakage for a test section during construction is simply a function of system fractional leakage, normalized fan airflow (<span class="italic">Q<sub>fan</sub></span>/<span class="italic">A<sub>system</sub></span>), and section duct surface area:
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq39"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq039.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(39)</b></p></td></tr></table></div><p><p>Thus, for air leakage tests <span class="italic">during construction</span>, the maximum acceptable leakage for a ductwork section is given by <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq38" title="Equation (38)">Equation (38)</a> or <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq39" title="Equation (39)">(39)</a>. Duct surface area should be calculated in accordance with European <span class="italic">Standard</span> EN 14239. The test pressure for each section should be specified by the design engineer based on the maximum static pressure for that section that would occur during operation at maximum fan airflow.</p><p>
</p><div class="example"><a name="N885F0"></a><p class="title"><b>Example 7.</b></p><div class="example-contents"><p>The system depicted by <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig17" title="Figure&nbsp;17.&nbsp;Duct Layout for Example 7">Figure 17</a> has the characteristics summarized by <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl8" title="Table&nbsp;8&nbsp;Solution for Example 7">Table 8</a>. For a maximum acceptable leakage of 3% of the <span>2360 L/s</span> maximum fan airflow, which is <span>71 L/s</span> total, what is the maximum allowable ductwork leakage in (1) each section that is to be tested at the pressures noted, and (2) Sections 4 and 5 when leak tested together?</p><p><span class="bold"><strong>Solution:</strong></span> The calculations and maximum allowable leakage are also summarized in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl8" title="Table&nbsp;8&nbsp;Solution for Example 7">Table 8</a>. Note that adjacent sections with the same static pressure can be grouped for leakage testing. In this case, Sections 4 and 5 can be grouped. The allowable leakage for Sections 4 and 5 when tested individually is <span>4 L/s</span> and <span>20 L/s</span> respectively. The allowable leakage for Sections 4 and 5 when tested together is <span>24 L/s</span>.</p></div></div><p><br class="example-break"></p><p>
</p><div class="figure"><a name="F21_Ch21_fig17"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21_f18.jpg" alt="Duct Layout for Example 7"></div></div><p class="title"><b>Figure&nbsp;17.&nbsp;Duct Layout for Example 7</b></p></div><p><br class="figure-break">
</p><div class="Format C"><a name="F21_Ch21_tbl8"></a><p class="title"><b>Table&nbsp;8&nbsp;Solution for Example 7</b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="Solution for Example 7" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="" rowspan="2" align="left" valign="bottom">
<p><span class="bold"><strong>Section</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Section Inlet Flow, L/s</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong><span class="italic">A<sub>section</sub></span>, m<sup>2</sup></strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Section Static Pressure, Pa</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Section Leakage Class, L/s per m<sup>2</sup> per Pa<sup>0.65</sup></strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Section Allowable Leakage, L/s</strong></span></p></th></tr><tr><th style="border-bottom: 1px solid #000000 ; " colspan="3" align="center" valign="bottom">
<p><span class="bold"><strong>Input</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong><a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq37" title="Equation (37)">Equation (37)</a></strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong><a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq38" title="Equation (38)">Equation (38)</a> or <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq39" title="Equation (39)">(39)</a></strong></span></p></th></tr></thead><tbody><tr><td style="" align="left" valign="top">
<p>1</p></td><td style="" align="center" valign="top">
<p>2 360</p></td><td style="" align="center" valign="top">
<p>46.5</p></td><td style="" align="center" valign="top">
<p>750</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>0.003</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>10</p></td></tr><tr><td style="" align="left" valign="top">
<p>2</p></td><td style="" align="center" valign="top">
<p>944</p></td><td style="" align="center" valign="top">
<p>62.0</p></td><td style="" align="center" valign="top">
<p>250</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>0.006</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>14</p></td></tr><tr><td style="" align="left" valign="top">
<p>3</p></td><td style="" align="center" valign="top">
<p>1 416</p></td><td style="" align="center" valign="top">
<p>69.7</p></td><td style="" align="center" valign="top">
<p>500</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>0.004</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>15</p></td></tr><tr><td style="" align="left" valign="top">
<p>4</p></td><td style="" align="center" valign="top">
<p>472</p></td><td style="" align="center" valign="top">
<p>18.6</p></td><td style="" align="center" valign="top">
<p>250</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>0.006</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>4</p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
<p>5</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>944</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>92.9</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>250</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>0.006</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>20</p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
<p>Total</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>289.6</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>63</p></td></tr><tr><td style="" align="left" valign="top">
<p>4 and 5</p></td><td style="" align="center" valign="top">
<p>1 416</p></td><td style="" align="center" valign="top">
<p>111.5</p></td><td style="" align="center" valign="top">
<p>250</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>0.006</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>24</p></td></tr></tbody></table></div></div><p><br class="table-break"></p><p><span class="bold"><strong>Recommended Specification for Duct-Mounted Equipment.</strong></span> Duct-mounted component leakage is controlled by specification and certified leakage data provided with equipment submittals. The following are recommended leakage-related specifications for duct-mounted equipment.</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p><span class="bold"><strong>Terminal Units.</strong></span> Seal longitudinal seams of casings, inlet face of casings, and inlet collars with mastic. Seal damper shaft penetrations of casings. Casing leakage for the basic terminal unit should not exceed <span>2.1 L/s at 249 Pa</span> static pressure differential. Terminal unit leakage with an access door should not exceed <span>2.2 L/s at 249 Pa</span>. Testing should be by an accredited laboratory. Leakage tests should comply with ASHRAE <span class="italic">Standard</span> 130.</p><p>Access doors in terminal unit casings should comply with AMCA <span class="italic">Standard</span> 500-D, and leakage rates should be certified per AMCA (2013) <span class="italic">Publication</span> 511. Access door (frame not included) leakage should not exceed <span>0.24 L/s at</span> <span>2.49 kPa</span> static pressure differential.</p></li><li class="listitem"><p><span class="bold"><strong>Electric Reheat Coils.</strong></span> Flange-mount electric coils with a gasket. Coil leakage should not exceed <span>0.24 L/s at 249 Pa</span> static pressure differential. Tests should be by an accredited laboratory. Leakage tests should be in compliance with ASHRAE <span class="italic">Standard</span> 126-2016 (ASHRAE 2016).</p></li><li class="listitem"><p><span class="bold"><strong>Hot-Water Reheat Coils.</strong></span> Flange-mount hot-water coils with a gasket in an insulated plenum or casing. Seal all seams and casing penetrations for supply and return water tubes. Coil casing leakage (not counting transverse joints) should not exceed <span>0.24 L/s at 249 Pa</span> static pressure differential. An accredited laboratory should perform leakage tests in compliance with ASHRAE <span class="italic">Standard</span> 126.</p></li><li class="listitem"><p><span class="bold"><strong>Access Doors.</strong></span> Access door leakage (excluding the frame) should not exceed <span>0.24 L/s at 2.49 kPa</span> static pressure differential. Leakage tests should comply with AMCA <span class="italic">Standard</span> 500-D, and leakage rates certified per AMCA (2013) <span class="italic">Publication</span> 511.</p></li><li class="listitem"><p><span class="bold"><strong>Attenuators.</strong></span> Sound attenuator casing seams should be sealed at the factory if used in-line with the ductwork. Attenuators stacked in plenums do not have to be sealed, but plenums should be sealed.</p></li><li class="listitem"><p><span class="bold"><strong>Fire/Smoke Dampers.</strong></span> These dampers should be installed in accordance with the manufacturer&rsquo;s UL installation instructions. Each fire damper should be furnished with a UL-approved sleeve. Sleeve seams should be continuously welded or sealed, and the transverse joint should be a sealed UL-approved flanged duct sleeve connection (break-away or non-break-away).</p></li><li class="listitem"><p><span class="bold"><strong>Balancing Dampers.</strong></span> Balancing damper casing seams should be continuously welded or sealed, and the shaft penetrating the casing should have seals.</p></li><li class="listitem"><p><span class="bold"><strong>Control Dampers.</strong></span> Control damper shafts penetrating ducts should have seals.</p></li></ul></div><p><span class="bold"><strong>Recommended Specification for Air-Handling Units.</strong></span> Refer to <a href="../../../S20/SI/s20_ch19/s20_ch19_si.aspx">Chapter 19 of the 2020 <span class="italic">ASHRAE Handbook&mdash;HVAC Systems and Equipment</span></a> for leakage-related specifications for air-handling units.</p><p><span class="bold"><strong>Responsibilities.</strong></span> The <span class="bold"><strong>engineer</strong></span> should</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Specify HVAC system components, duct-mounted equipment, sealants, and sealing procedures that together will meet the system airtightness design objective.</p></li><li class="listitem"><p>Inspect the system during construction for quality of workmanship and to verify that correct duct-mounted components and air-handling units are installed.</p></li><li class="listitem"><p>Specify the <span class="italic">construction-stage</span> ductwork leakage test standard or procedures.</p></li><li class="listitem"><p>Specify the <span class="italic">construction-stage</span> test pressures to the nearest <span>25 Pa</span> expected during operation at design conditions and the maximum allowable air leakage.</p></li><li class="listitem"><p>Review and approve the sheet metal and test contractors&rsquo; leakage test reports. If any system has a leakage failure, the engineer should discuss remedies with the sheet metal contractor, vendor, and/or owner&rsquo;s representative.</p></li></ul></div><p>The <span class="bold"><strong>sheet metal contractor</strong></span> should</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Construct the system using quality workmanship and correct duct-mounted components and air-handling units. If any installed duct-mounted equipment appears to be leakage suspect, the contractor should discuss remedies with the engineer and/or owner&rsquo;s representative.</p></li><li class="listitem"><p>Conduct <span class="italic">ductwork</span> leakage pressurization tests <span class="italic">during construction</span>. As a minimum, 25% of the ductwork system (based on duct surface area) should be tested during construction, and another 25% if any of the initial sections fail. If any section of the second 25% fails, the entire ductwork system should be leak tested.</p></li><li class="listitem"><p>Provide connections for test apparatus, and separate test sections from each other as needed so that the test apparatus capacity is not exceeded.</p></li><li class="listitem"><p>Report test results and, where required, take corrective action to seal ductwork and absorb the cost for conducting related additional leak tests.</p></li></ul></div><p>The <span class="bold"><strong>test contractor</strong></span> should</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Conduct the <span class="italic">operating system</span> leakage test in compliance with ASHRAE <span class="italic">Standard</span> 215-2018.</p></li><li class="listitem"><p>Report test results, including reasons for any failures.</p></li></ul></div><p>It should be the responsibility of the <span class="bold"><strong>owner or owner&rsquo;s representative</strong></span> to provide direction upon request.</p></div><div class="section" title="&nbsp;Fire and Smoke Control"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect30"></a>&nbsp;Fire and Smoke Control</h4></div></div></div><p>Because duct systems can convey smoke, hot gases, and fire from one area to another and can accelerate a fire within the system, fire protection is an essential part of air-conditioning and ventilation system design. Generally, fire safety codes require compliance with the standards of national organizations. NFPA <span class="italic">Standard</span> 90A examines fire safety requirements for (1) ducts, connectors, and appurtenances; (2) plenums and corridors; (3) air outlets, air inlets, and fresh air intakes; (4) air filters; (5) fans; (6)&nbsp;electric wiring and equipment; (7) air-cooling and -heating equipment; (8) building construction, including protection of penetrations; and (9) controls, including smoke control.</p><p>Fire safety codes often refer to the testing and labeling practices of nationally recognized laboratories, such as Factory Mutual and Underwriters Laboratories (UL). UL&rsquo;s annual <span class="italic">Building Materials Directory</span> lists fire and smoke dampers that have been tested and meet the requirements of UL <span class="italic">Standards</span> 555 and 555S. This directory also summarizes maximum allowable sizes for individual dampers and assemblies of these dampers. Fire dampers are 1.5 h or 3 h fire-rated. Smoke dampers are classified by (1) temperature degradation [ambient air or high temperature (<span>120&deg;C</span> minimum)] and (2) leakage at <span>250 and 1000 Pa</span> pressure difference (<span>2 and 3 kPa</span> classification optional). Smoke dampers are tested under conditions of maximum airflow. UL&rsquo;s annual <span class="italic">Fire Resistance Directory</span> lists fire resistances of floor/roof and ceiling assemblies with and without ceiling fire dampers.</p><p>For a more detailed presentation of fire protection, see the NFPA (2008) <span class="italic">Fire Protection Handbook</span>, <a href="../../../A19/SI/a19_ch54/a19_ch54_si.aspx">Chapter 54 of the 2019 <span class="italic">ASHRAE Handbook&mdash;HVAC Applications</span></a>, and Klote et al. (2012).</p></div><div class="section" title="&nbsp;Duct Insulation"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect31"></a>&nbsp;Duct Insulation</h4></div></div></div><p>In all new construction (except low-rise residential buildings), air-handling ducts and plenums that are part of an HVAC air distribution system should be thermally insulated in accordance with ASHRAE <span class="italic">Standard</span> 90.1. Duct insulation for new low-rise residential buildings should comply with ASHRAE <span class="italic">Standard</span> 90.2. Existing buildings should meet requirements of ASHRAE <span class="italic">Standard</span> 100. In all cases, thermal insulation should meet local code requirements. Insulation thicknesses in these standards are minimum values; economic and thermal considerations may justify higher insulation levels. Additional insulation, vapor retarders, or both may be required to limit vapor transmission and condensation.</p><p>Duct heat gains or losses must be known to calculate supply air quantities, supply air temperatures, and coil loads. To estimate duct heat transfer and entering or leaving air temperatures, refer to <a class="link" href="../F21_Ch04/F21_Ch04_si.aspx" title="CHAPTER&nbsp;4&nbsp;HEAT TRANSFER">Chapters 4</a> and <a class="link" href="../F21_Ch23/F21_Ch23_si.aspx" title="CHAPTER&nbsp;23&nbsp;INSULATION FOR MECHANICAL SYSTEMS">23</a>.</p></div><div class="section" title="&nbsp;Physical Security"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect32"></a>&nbsp;Physical <a name="F21_Ch21_ind28" class="indexterm"></a>Security</h4></div></div></div><p>Ducts entering into spaces considered secured or sensitive should contain measures to detect or inhibit forced entry into those spaces through the duct system. Inhibiting measures should be based on a delay or resistance time set by the facility owner or user. The following security measures should be considered:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p><span class="bold"><strong>Barrier duct bars:</strong></span> placement should be at locations deemed appropriate by the facility owner and user, or where secured or sensitive area boundaries exist (e.g., duct penetration through the wall of a secured room). Bar diameter, material, and spacing should be established by the facility owner or user. Ensure that barriers do not inhibit proper operation and maintenance of dampers, detectors, sensors, and other devices in the duct system.</p></li><li class="listitem"><p><span class="bold"><strong>Welded diffuser and return grilles:</strong></span> grille material and spacing should be established by the facility owner or user.</p></li><li class="listitem"><p><span class="bold"><strong>Sensors on access doors:</strong></span> sensors should be connected to a facility security system or panel, and notify security personnel of a duct system breach. Communicating HVAC maintenance schedules to security personnel is necessary to ensure that an intrusive duct system breach is not confused with HVAC system maintenance.</p></li></ul></div></div><div class="section" title="&nbsp;Louvers"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect33"></a>&nbsp;<a name="F21_Ch21_ind29" class="indexterm"></a>Louvers</h4></div></div></div><p>Use <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig18" title="Figure&nbsp;18.&nbsp;Criteria for Louver Sizing">Figure 18</a> for preliminary sizing of air intake and exhaust louvers. For air quantities greater than <span>3300 L/s</span> per louver, the air intake gross louver openings are based on <span>2 m&thinsp;/s</span>; for exhaust louvers, <span>2.5 m&thinsp;/s</span> is used for air quantities of <span>2400 L/s</span> per louver and greater. For smaller air quantities, see <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig18" title="Figure&nbsp;18.&nbsp;Criteria for Louver Sizing">Figure 18</a>. These criteria are presented on a per-louver basis (i.e., each louver in a bank of louvers) to include each louver frame. Representative production-run louvers were used in establishing <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig18" title="Figure&nbsp;18.&nbsp;Criteria for Louver Sizing">Figure 18</a>, and all data used were based on AMCA <span class="italic">Standard</span> 500-L tests. For louvers larger than <span>1.5 m<sup>2</sup></span>, the free areas are greater than 45%; for louvers less than <span>1.5 m<sup>2</sup></span>, free areas are less than 45%. Unless specific louver data are analyzed, no louver should have a face area less than <span>0.4 m<sup>2</sup></span>. If debris can collect on the screen of an intake louver, or if louvers are located at grade with adjacent pedestrian traffic, louver face velocity should not exceed <span>0.5 m&thinsp;/s</span>.</p><p>Louvers require special treatment because the blade shapes, angles, and spacing cause significant variations in louver-free area and performance (pressure drop and water penetration). Selection and analysis should be based on test data obtained from the manufacturer in accordance with AMCA <span class="italic">Standard</span> 500-L, which presents both pressure drop and water penetration test procedures and a uniform method for calculating the free area of a louver. Tests are conducted on a <span>1220 mm</span> square louver with the frame mounted flush in the wall. For water penetration tests, rainfall is <span>100 mm&thinsp;/&thinsp;h</span>, no wind, and the water flow down the wall is <span>0.05 L/s</span> per linear <span>metre</span> of louver width.</p><p>
</p><div class="figure"><a name="F21_Ch21_fig18"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21sf19.jpg" alt="Criteria for Louver Sizing"></div></div><p class="title"><b>Figure&nbsp;18.&nbsp;Criteria for Louver Sizing</b></p></div><p><br class="figure-break">
</p><div class="figure"><a name="F21_Ch21_fig19"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21sf20.jpg" alt="Relative Weight of Rectangular Duct to Round Spiral Duct"></div></div><p class="title"><b>Figure&nbsp;19.&nbsp;Relative Weight of Rectangular Duct to Round Spiral Duct</b></p></div><p><br class="figure-break"></p><p>AMCA <span class="italic">Standard</span> 500-L also includes a method for measuring water rejection performance of louvers. These louvers are subjected to simulated rain and wind pressure and tested at a rainfall of <span>76 mm&thinsp;/&thinsp;h</span> falling on the louver&rsquo;s face with a predetermined wind velocity directed at the face of the louver (typically <span>13 or 20 m&thinsp;/s</span>). Effectiveness ratings are assigned at various airflow rates through the louver.</p></div><div class="section" title="&nbsp;Duct Shape Selection"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect34"></a>&nbsp;Duct <a name="F21_Ch21_ind30" class="indexterm"></a>Shape Selection</h4></div></div></div><p><span class="bold"><strong>No Space Constraints.</strong></span> Round ductwork is preferable to rectangular or flat oval ductwork when adequate space is available for the following reasons.</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p><span class="bold"><strong><span>Mass</span> </strong></span>of round ductwork is less than rectangular. <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig19" title="Figure&nbsp;19.&nbsp;Relative Weight of Rectangular Duct to Round Spiral Duct">Figure 19</a> shows the relative weight of rectangular duct to round duct for duct pressures from <span>&plusmn;125 to &plusmn;2500 Pa</span> when the equivalent diameter of the rectangular duct is the same as the round duct diameter. Equivalent diameter is defined as the diameter of a rectangular duct that has equal resistance to flow for equal flow and length.</p></li><li class="listitem"><p><span class="bold"><strong>Perimeter</strong></span> of round ducts is less than rectangular ducts<span class="bold"><strong>.</strong></span> For rectangular duct aspect ratios from 2 to 4, the increase is approximately 30 to 55%. This increase results in increased insulation, including possible thickness to offset the additional heat transfer. For a comprehensive study of round and rectangular ducts as they affect system performance, consult McGill (1988).</p></li><li class="listitem"><p>Round ducts have an excellent resistance to <span class="bold"><strong>low-frequency break-out noise</strong></span> (Schaffer <span>2011</span>).</p></li><li class="listitem"><p>Duct <span class="bold"><strong>rumble</strong></span> can occur in rectangular duct systems (Paulauskis 2016).</p></li></ul></div><p>
</p><div class="figure"><a name="F21_Ch21_fig20"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21sf21.jpg" alt="Maximum Airflow of Round, Flat Oval, and Rectangular Ducts as Function of Available Ceiling Space"></div></div><p class="title"><b>Figure&nbsp;20.&nbsp;Maximum Airflow of Round, Flat Oval, and Rectangular Ducts as Function of Available Ceiling Space</b></p></div><p><br class="figure-break"></p><p><span class="bold"><strong>Space Constraints.</strong></span> Space constraints and obstructions, particularly ceiling height, are frequent problems. In these cases, the choice is round, rectangular, or flat oval ducts, depending on the air quantity that needs to be conveyed by the duct. 
    and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig20" title="Figure&nbsp;20.&nbsp;Maximum Airflow of Round, Flat Oval, and Rectangular Ducts as Function of Available Ceiling Space">Figure 20</a> cover three design cases: <span>0.65, 2, and 5 Pa/m</span>  friction rates. Friction rate <span>2 Pa/m</span> is at the middle range. In <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl9" title="Table&nbsp;9&nbsp;Maximum Airflow of Round, Flat Oval and Rectangular Ducts as Function of Available Ceiling Space">Table 9</a>, six ceiling (plenum) heights ranging from <span>400 to 1100 mm</span>, in <span>approximately 200 mm</span> increments, are covered. Space allocated for insulation and reinforcement is <span>50 mm</span> all around. The aspect ratio of the rectangular and flat oval ducts is 2:1. <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig20" title="Figure&nbsp;20.&nbsp;Maximum Airflow of Round, Flat Oval, and Rectangular Ducts as Function of Available Ceiling Space">Figure 20</a> shows the maximum airflow as a function of the design friction rates and plenum spaces, as noted. For example, the <span>900&nbsp;mm</span> plenum as a design friction rate of <span>2 Pa/m is 6360 L/s</span> maximum for a <span>800 mm</span> round duct; <span>14&nbsp;500 L/s</span> for a <span>1600 &times; 800 mm</span> rectangular duct; and <span>16&nbsp;300 L/s</span> for a <span>1600 &times; 800 mm</span> flat oval duct. The airflow capacity of two round <span>800 mm</span> ducts is <span>6360 L/s</span> each.</p><p>When selecting a rectangular or flat oval duct, consider the following:</p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Rectangular duct has the advantage in <span class="bold"><strong><span>mass</span></strong></span> because construction standards for flat oval exist only for <span>+2500 Pa</span>, whereas rectangular has seven pressure classes, starting at <span>125 Pa</span>. All rectangular pressure classes are &plusmn;.</p><p><span class="italic">Note</span>: Negative-pressure flat oval duct systems can be designed by using <span>+2500 Pa</span> sheet gages with the negative-pressure rectangular reinforcement welded to the duct.</p></li><li class="listitem"><p><span class="bold"><strong>Low-frequency breakout noise</strong></span> for flat oval is good, fair for rectangular (Schaffer <span>2011</span>).</p></li><li class="listitem"><p>Duct <span class="bold"><strong>rumble</strong></span> can occur in rectangular duct systems (Paulauskis 2016).</p></li><li class="listitem"><p><span class="bold"><strong>Perimeter.</strong></span> Using rectangular duct instead of flat oval when sized for equivalent diameter increases the perimeter roughly 17 to 7% for aspect ratios ranging from 1 to 4, respectively. This increase results in an increased surface area. Flat oval requires less insulation. For a comprehensive study of flat oval and rectangular ducts as they affect system performance, consult McGill (1995).</p></li><li class="listitem"><p><span class="bold"><strong>Duct Lengths.</strong></span> Rectangular duct is available in <span>1200, 1500, or 1800 mm</span> lengths. Spiral round and flat oval can be provided in longer lengths.</p></li></ul></div></div><div class="section" title="&nbsp;Testing and Balancing"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect35"></a>&nbsp;Testing<a name="F21_Ch21_ind31" class="indexterm"></a><a name="F21_Ch21_ind32" class="indexterm"></a> and <a name="F21_Ch21_ind33" class="indexterm"></a>Balancing</h4></div></div></div><p>Each air duct system should be tested, adjusted, and balanced. Guidance and procedures are given in <a href="../../../A19/SI/a19_ch39/a19_ch39_si.aspx">Chapter 39 of the 2019 <span class="italic">ASHRAE Handbook&mdash;HVAC Applications</span></a> and in ASHRAE <span class="italic">Standard</span> 111. To determine fan total (or static) pressure from field measurements taking into account fan system effect, consult AMCA (2011b) <span class="italic">Publication</span> 203, which provides numerous fan/system configurations encountered in the field.</p><p>Many VAV noise complaints have been traced to control problems. Although most problems are associated with improper installation, many are caused by poor design. The designer should specify high-quality fans or air handlers within their optimum ranges, not at the edge of their operation ranges, where low system tolerances can lead to inaccurate fan flow capacity control. Also, in-duct static pressure sensors should be placed in duct sections having the lowest possible air turbulence (i.e., at least three equivalent duct diameters from any elbow, takeoff, transition, offset, or damper).</p></div></div><div class="section" title="6.2&nbsp;DESIGN RECOMMENDATIONS"><div class="titlepage"><div><div><h3 class="title"><a name="F21_Ch21_sect36"></a>6.2&nbsp;<a name="F21_Ch21_ind34" class="indexterm"></a>DESIGN RECOMMENDATIONS</h3></div></div></div><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Engage the architect and structural engineer early to coordinate shafts for systems.
</p><div class="Format C-contents BordersRemove tableBottomBorder"><table style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><tbody><tr><td style="" align="left" valign="top">
<p><span class="italic">Commentary.</span> Consult <span class="italic">Noise and Vibration Control for HVAC Systems</span> (Schaffer <span>2011) for the following guidelines related to duct systems:</span></p><div class="itemizedlist"><ul class="itemizedlist" type="circle"><li class="listitem"><p>Selection of mechanical room walls</p></li><li class="listitem"><p>Noise control for mechanical rooms</p></li><li class="listitem"><p>Upward noise control for mechanical rooms</p></li><li class="listitem"><p>Duct penetrations through walls</p></li><li class="listitem"><p>Structural support of rooftop equipment for vibration control</p></li></ul></div></td></tr></tbody></table></div></li><li class="listitem"><p>Route ducts as straight as possible to reduce pressure loss, noise, and first costs.</p></li><li class="listitem"><p>Use round spiral ducts whenever round ducts can fit within space constraints.</p></li><li class="listitem"><p>Avoid consecutive fittings and close-coupled fittings because they can significantly increase pressure losses.</p></li><li class="listitem"><p>Use return air plenums when possible because they reduce both energy and first costs. Plenum return requires fire-rated construction.</p></li><li class="listitem"><p>Design air distribution systems to minimize flow resistance and turbulence. High flow resistance increases fan pressure, which results in higher noise being generated by the fan, especially at low frequencies. Turbulence also increases flow noise generated by duct fittings and dampers<span class="italic">,</span> especially at low frequencies.</p></li><li class="listitem"><p>Efficient fittings create the least turbulence and noise. <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig21" title="Figure&nbsp;21.&nbsp;Guidelines For Minimizing Regenerated Noise in Takeoff (Schaffer 2011)">Figure 21</a> provides generalized guidelines for minimizing regenerated noise from takeoffs. <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl10" title="Table&nbsp;10&nbsp;Options for Selecting 90&deg; Takeoff">Tables 10</a> and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl11" title="Table&nbsp;11&nbsp;Options for Selecting 45&deg; Takeoff (Wye)">11</a> provide specific guidance for tees and wyes.</p></li><li class="listitem"><p>Duct transitions should not exceed an included angle of 15&deg;.</p></li><li class="listitem"><p>To avoid fan system effects, fans should discharge into duct sections that remain straight for as long as possible, up to 10 duct diameters from the fan discharge to allow flow to fully develop (<a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig22" title="Figure&nbsp;22.&nbsp;Guidelines for Centrifugal Fan Installations (Schaffer 2011)">Figure 22</a>). Use the <span class="italic">ASHRAE Duct Fitting Database</span> (ASHRAE 2016) to account for fan outlet system effects (SD7 and SR7-series).</p></li><li class="listitem"><p>Design duct connections at the fan inlet for uniform and straight airflow. Both turbulence and flow separation at the fan blades can significantly increase fan-generated noise. To account for fan inlet system effects, use the <span class="italic">ASHRAE Duct Fitting Database</span> (ASHRAE 2016) (ED7 and ER7 series).</p></li><li class="listitem"><p>For all except very-noise-sensitive applications, select VAV reheat boxes for a total pressure loss from <span>125 to 150 Pa</span>; for a fan-powered VAV box, from <span>150 to 175 Pa</span>. For details, see Taylor and Stein (2004).</p></li><li class="listitem"><p>VAV terminal unit inlet duct should be the same size as the inlet to the box, unless the box is in the critical path or the length exceeds about <span>4.5 m</span> from the takeoff. Duct upstream of box inlets should be rigid sheet metal duct, <span>1.2 m</span> minimum. Do not use flexible duct immediately upstream of VAV boxes.</p></li><li class="listitem"><p>See <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig23" title="Figure&nbsp;23.&nbsp;Guidelines for VAV Terminal Unit Installation (Schaffer 2005)">Figure 23</a> for Schaffer&rsquo;s (<span>2011</span>) guidelines for the installation of single-duct, dual-duct, and induction terminal units, as well as parallel and series flow fan-powered units.</p></li><li class="listitem"><p>Place fan-powered mixing boxes away from noise-sensitive areas.</p></li><li class="listitem"><p>Use demand-based static pressure set-point reset to reduce fan energy and noise.</p></li><li class="listitem"><p>For constant-volume systems, select the fan to operate as near as possible to its rated peak efficiency. Also, select a fan that generates the lowest possible noise at required design conditions. Using an oversized or undersized fan that does not operate at or near rated peak efficiency can substantially increase noise levels. For VAV applications, see Schaffer (<span>2011</span>).</p></li></ul></div></div><div class="section" title="6.3&nbsp;DESIGN METHODS"><div class="titlepage"><div><div><h3 class="title"><a name="F21_Ch21_sect37"></a>6.3&nbsp;DESIGN METHODS</h3></div></div></div><p><span class="bold"><strong>Equal Friction Method.</strong></span> The <a name="F21_Ch21_ind35" class="indexterm"></a>equal friction method for sizing duct systems uses a constant friction rate. The target velocity determines the size of the first duct section both downstream and upstream of the fan. From the size determined by the target velocity, the design friction rate is determined to size all remaining duct sections except for connections to VAV and constant-volume (CV) terminal units and diffusers in the critical path, or for sections whose length exceeds around <span>4.5 m</span>. In these cases, the inlet to terminal units should have at least three diameters of rigid duct and <span>2 m</span> maximum of rigid or flexible duct (see <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig8" title="Figure&nbsp;8.&nbsp;Diffuser Installation Suggestions">Figure 8</a>) to diffusers. The section upstream of the rigid duct to terminal units and the section of rigid/flexible duct to diffusers should be sized by the design friction rate, and an appropriate transition placed between sections. Refer to sections 8 and 9 in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig24" title="Figure&nbsp;24.&nbsp;Economizer Duct System Shown (ASHRAE Guideline 16)">Figure 24</a> for an example.</p><p>
</p><div class="figure"><a name="F21_Ch21_fig21"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21_f22.jpg" alt="Guidelines For Minimizing Regenerated Noise in Takeoff (Schaffer 2011)"></div></div><p class="title"><b>Figure&nbsp;21.&nbsp;<span class="bold">Guidelines For Minimizing Regenerated Noise in Takeoff</span> (Schaffer <span>2011</span>)</b></p></div><p><br class="figure-break">
</p><div class="figure"><a name="F21_Ch21_fig22"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21sf23.jpg" alt="Guidelines for Centrifugal Fan Installations (Schaffer 2011)"></div></div><p class="title"><b>Figure&nbsp;22.&nbsp;<span class="bold">Guidelines for Centrifugal Fan Installations</span> (Schaffer <span>2011</span>)</b></p></div><p><br class="figure-break">
</p><div class="figure"><a name="F21_Ch21_fig23"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21sf24.jpg" alt="Guidelines for VAV Terminal Unit Installation (Schaffer 2005)"></div></div><p class="title"><b>Figure&nbsp;23.&nbsp;<span class="bold">Guidelines for VAV Terminal Unit Installation</span> (Schaffer 2005)</b></p></div><p><br class="figure-break"></p><p><span class="bold"><strong>Static Regain Method.</strong></span> The <a name="F21_Ch21_ind36" class="indexterm"></a>static regain method uses the conservation of momentum principle, which results in an increase in static pressure when the velocity is reduced in an airstream. This method sizes the main and branch ducts after a junction so that the recovery in static pressure caused by the reduced velocity is approximately equal to the total pressure drop caused by the duct and fittings in the subject duct section according to <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq41" title="Equation (41)">Equation (41)</a>. This is done iteratively by selecting a size for a section and checking to see if the section&rsquo;s static pressure loss is close to zero. The basic steps are to design the first section at the velocity recommended in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl12" title="Table&nbsp;12&nbsp;Recommended Maximum Airflow Velocities to Achieve Specified Acoustic Design Criteria">Table 12</a>. Then each downstream section is subsequently sized using the same duct size as the upstream section as a starting point. If there is no static regain, meaning there is a positive static pressure loss, then the downstream section will be the same size as the upstream section. But, if there is static regain, meaning the change in static pressure is negative, then an opportunity exists to use a smaller duct section. Typically, the next smaller size available that is smaller than the upstream section is selected and the calculations are repeated. Refer to column 12 of <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl13" title="Table&nbsp;13&nbsp;Guide for Selecting Low-Pressure System Friction Rate">Table 13</a> for examples of static regain.</p><p>For connections to VAV and CV terminal units and diffusers in the critical path or the section length with the terminal unit or diffuser exceeds around <span>4.5 m</span>, the inlet to terminal units should have at least three diameters of rigid duct and <span>2 m</span> maximum of rigid or flexible duct (see <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig8" title="Figure&nbsp;8.&nbsp;Diffuser Installation Suggestions">Figure 8</a>) to diffusers. The section upstream of the rigid duct to terminal units and the section of rigid/flexible duct to diffusers should be sized by the static regain method and an appropriate transition placed between sections. Refer to sections 8 and 9 in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig24" title="Figure&nbsp;24.&nbsp;Economizer Duct System Shown (ASHRAE Guideline 16)">Figure 24</a> for an example.
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq40"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq040.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(40)</b></p></td></tr></table></div><p>Rearranging,
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq41"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq041.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(41)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">p</span><sub><span class="italic">v</span>1</sub> = velocity pressure at section 3, <span>Pa</span></td></tr><tr><td><span class="italic">p</span><sub><span class="italic">v</span>2</sub> = velocity pressure at section 2, <span>Pa</span></td></tr><tr><td>&#916;<span class="italic">&thinsp;p</span><sub><span class="italic">t</span></sub><sub>,1&ndash;2</sub> = total pressure loss from section 3 to 2, <span>Pa</span></td></tr><tr><td>&#916;<span class="italic">&thinsp;p</span><sub><span class="italic">s</span></sub><sub>,1&ndash;2</sub> = static pressure regain (+) or loss <span class="bold"><strong>(&ndash;</strong></span>), <span>Pa</span></td></tr></table><p><span class="bold"><strong>Balancing.</strong></span> When system unbalance is greater than about 30%, it is recommended that balance be improved by changing duct size, and/or fittings from a select few that have comparable efficiency without introducing additional significant turbulence (noise). <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl10" title="Table&nbsp;10&nbsp;Options for Selecting 90&deg; Takeoff">Tables 10</a> and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl11" title="Table&nbsp;11&nbsp;Options for Selecting 45&deg; Takeoff (Wye)">11</a> are examples.</p><div class="section" title="&nbsp;Noise Control"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect38"></a>&nbsp;Noise<a name="F21_Ch21_ind37" class="indexterm"></a> Control</h4></div></div></div><p>Understanding what noise is and how to control it is fundamental to duct design. The underlying principles of sound and vibration are covered in <a class="link" href="../F21_Ch08/F21_Ch08_si.aspx" title="CHAPTER&nbsp;8&nbsp;SOUND AND VIBRATION">Chapter 8</a>. <a href="../../../A19/SI/a19_ch49/a19_ch49_si.aspx">Chapter 49 of the 2019 <span class="italic">ASHRAE Handbook&mdash;HVAC Applications</span></a> contains technical discussions and design examples helpful to the design engineer. AHRI <span class="italic">Standard</span> 885 has procedures for estimating sound pressure levels in the occupied zone for the portion of the system downstream of terminal units. For guidance in designing HVAC systems to avoid noise and vibration problems, consult Schaffer (<span>2011</span>). Specifying quiet equipment and designing systems to avoid noise and vibration problems are necessary parts of the design process.</p><p>
</p><div class="Format C"><a name="F21_Ch21_tbl9"></a><p class="title"><b>Table&nbsp;9&nbsp;Maximum Airflow of Round, Flat Oval and Rectangular Ducts as Function of Available Ceiling Space<span><sup><a href="#ftn.F21_Ch21_ftn40" name="F21_Ch21_ftn40" class="footnote">*</a></sup></span></b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="Maximum Airflow of Round, Flat Oval and Rectangular Ducts as Function of Available Ceiling SpaceEuropean standard metric dimensions used to develop Table 7 (CEN 1998, 2007). Round duct diameters (mm): 80, 100, 125, 160, 200, 250, 315, 400, 500, 630, 800, 1000, 1250, and 1600. Rectangular/flat oval dimension (mm): 100, 150, 200, 250, 300, 400, 500, 600, 800, 1000, 1200, 1400, 1600, 1800, and 2000." style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="bottom">
<p><span class="bold"><strong>A. Design Criterion: 0.65 Pa/m or 12.7 m/s Maximum</strong></span></p></th></tr></thead><tbody><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
<p><span class="bold"><strong>Minimum Clearance for Duct, mm</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span class="bold"><strong>500</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span class="bold"><strong>600</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span class="bold"><strong>730</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span class="bold"><strong>900</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span class="bold"><strong>1100</strong></span></p></td></tr><tr><td style="" colspan="6" align="left" valign="bottom">
<p>Single Round Duct</p></td></tr><tr><td style="" align="left" valign="top">
<p>Duct diameter, mm</p></td><td style="" align="center" valign="top">
<p>400</p></td><td style="" align="center" valign="top">
<p>500</p></td><td style="" align="center" valign="top">
<p>630</p></td><td style="" align="center" valign="top">
<p>800</p></td><td style="" align="center" valign="top">
<p>1000</p></td></tr><tr><td style="" align="left" valign="top">
<p>Airflow, L/s</p></td><td style="" align="center" valign="top">
<p>680</p></td><td style="" align="center" valign="top">
<p>1230</p></td><td style="" align="center" valign="top">
<p>2270</p></td><td style="" align="center" valign="top">
<p>4290</p></td><td style="" align="center" valign="top">
<p>7730</p></td></tr><tr><td style="" align="left" valign="top">
<p>Velocity, m/s</p></td><td style="" align="center" valign="top">
<p>5.4</p></td><td style="" align="center" valign="top">
<p>6.3</p></td><td style="" align="center" valign="top">
<p>7.3</p></td><td style="" align="center" valign="top">
<p>8.5</p></td><td style="" align="center" valign="top">
<p>9.8</p></td></tr><tr><td style="" colspan="6" align="left" valign="bottom">
<p>Rectangular Duct with Aspect Ratio = 2</p></td></tr><tr><td style="" align="left" valign="top">
<p>Rectangular <span class="italic">W</span> &times; <span class="italic">H</span>, mm</p></td><td style="" align="center" valign="top">
<p>800 &times; 400</p></td><td style="" align="center" valign="top">
<p>1000 &times; 500</p></td><td style="" align="center" valign="top">
<p>1200 &times; 600</p></td><td style="" align="center" valign="top">
<p>1600 &times; 800</p></td><td style="" align="center" valign="top">
<p>2000 &times; 1000</p></td></tr><tr><td style="" align="left" valign="top">
<p>Airflow, L/s</p></td><td style="" align="center" valign="top">
<p>2100</p></td><td style="" align="center" valign="top">
<p>3780</p></td><td style="" align="center" valign="top">
<p>6150</p></td><td style="" align="center" valign="top">
<p>13&nbsp;100</p></td><td style="" align="center" valign="top">
<p>23&nbsp;500</p></td></tr><tr><td style="" align="left" valign="top">
<p>Velocity, m/s</p></td><td style="" align="center" valign="top">
<p>6.6</p></td><td style="" align="center" valign="top">
<p>7.6</p></td><td style="" align="center" valign="top">
<p>8.5</p></td><td style="" align="center" valign="top">
<p>10.2</p></td><td style="" align="center" valign="top">
<p>11.8</p></td></tr><tr><td style="" align="left" valign="top">
<p>Equivalent diameter <span class="italic">D<sub>e</sub></span>, mm</p></td><td style="" align="center" valign="top">
<p>609</p></td><td style="" align="center" valign="top">
<p>762</p></td><td style="" align="center" valign="top">
<p>914</p></td><td style="" align="center" valign="top">
<p>1219</p></td><td style="" align="center" valign="top">
<p>1523</p></td></tr><tr><td style="" colspan="6" align="left" valign="bottom">
<p>Flat Oval Duct with Aspect Ratio = 2</p></td></tr><tr><td style="" align="left" valign="top">
<p>Flat Oval <span class="italic">A</span> &times; <span class="italic">a</span>, mm</p></td><td style="" align="center" valign="top">
<p>800 &times; 400</p></td><td style="" align="center" valign="top">
<p>1000 &times; 500</p></td><td style="" align="center" valign="top">
<p>1200 &times; 600</p></td><td style="" align="center" valign="top">
<p>1600 &times; 800</p></td><td style="" align="center" valign="top">
<p>2000 &times; 1000</p></td></tr><tr><td style="" align="left" valign="top">
<p>Airflow, L/s</p></td><td style="" align="center" valign="top">
<p>2000</p></td><td style="" align="center" valign="top">
<p>3600</p></td><td style="" align="center" valign="top">
<p>5850</p></td><td style="" align="center" valign="top">
<p>12&nbsp;500</p></td><td style="" align="center" valign="top">
<p>22&nbsp;500</p></td></tr><tr><td style="" align="left" valign="top">
<p>Velocity, m/s</p></td><td style="" align="center" valign="top">
<p>7.0</p></td><td style="" align="center" valign="top">
<p>8.1</p></td><td style="" align="center" valign="top">
<p>9.1</p></td><td style="" align="center" valign="top">
<p>10.9</p></td><td style="" align="center" valign="top">
<p>12.6</p></td></tr><tr><td style="" align="left" valign="top">
<p>Equivalent diameter <span class="italic">D<sub>e</sub></span>, mm</p></td><td style="" align="center" valign="top">
<p>591</p></td><td style="" align="center" valign="top">
<p>739</p></td><td style="" align="center" valign="top">
<p>887</p></td><td style="" align="center" valign="top">
<p>1183</p></td><td style="" align="center" valign="top">
<p>1479</p></td></tr><tr><td style="" colspan="6" align="left" valign="bottom">
<p>Two Round Ducts in Parallel</p></td></tr><tr><td style="" align="left" valign="top">
<p>Duct diameter, mm</p></td><td style="" align="center" valign="top">
<p>Two 400</p></td><td style="" align="center" valign="top">
<p>Two 500</p></td><td style="" align="center" valign="top">
<p>Two 630</p></td><td style="" align="center" valign="top">
<p>Two 800</p></td><td style="" align="center" valign="top">
<p>Two 1000</p></td></tr><tr><td style="" align="left" valign="top">
<p>Airflow, L/s</p></td><td style="" align="center" valign="top">
<p>680 each</p></td><td style="" align="center" valign="top">
<p>1230 each</p></td><td style="" align="center" valign="top">
<p>2270 each</p></td><td style="" align="center" valign="top">
<p>4290 each</p></td><td style="" align="center" valign="top">
<p>7730 each</p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
<p>Velocity, m/s</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>5.4</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>6.3</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>7.3</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>8.5</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>9.8</p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="bottom">
<p><span class="bold"><strong>B. Design Criterion: 2 Pa/m or 12.7 m/s Maximum</strong></span></p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
<p><span class="bold"><strong>Minimum Clearance for Duct, mm</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span class="bold"><strong>500</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span class="bold"><strong>600</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span class="bold"><strong>730</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span class="bold"><strong>900</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span class="bold"><strong>1100</strong></span></p></td></tr><tr><td style="" colspan="6" align="left" valign="bottom">
<p>Single Round Duct</p></td></tr><tr><td style="" align="left" valign="top">
<p>Duct diameter, mm</p></td><td style="" align="center" valign="top">
<p>400</p></td><td style="" align="center" valign="top">
<p>500</p></td><td style="" align="center" valign="top">
<p>630</p></td><td style="" align="center" valign="top">
<p>800</p></td><td style="" align="center" valign="top">
<p>1000</p></td></tr><tr><td style="" align="left" valign="top">
<p>Airflow, L/s</p></td><td style="" align="center" valign="top">
<p>1250</p></td><td style="" align="center" valign="top">
<p>2250</p></td><td style="" align="center" valign="top">
<p>3950</p></td><td style="" align="center" valign="top">
<p>6360</p></td><td style="" align="center" valign="top">
<p>10&nbsp;000</p></td></tr><tr><td style="" align="left" valign="top">
<p>Velocity, m/s</p></td><td style="" align="center" valign="top">
<p>9.9</p></td><td style="" align="center" valign="top">
<p>11.5</p></td><td style="" align="center" valign="top">
<p>12.7</p></td><td style="" align="center" valign="top">
<p>12.7</p></td><td style="" align="center" valign="top">
<p>12.7</p></td></tr><tr><td style="" colspan="6" align="left" valign="bottom">
<p>Rectangular Duct with Aspect Ratio = 2</p></td></tr><tr><td style="" align="left" valign="top">
<p>Rectangular <span class="italic">W</span> &times; <span class="italic">H</span>, mm</p></td><td style="" align="center" valign="top">
<p>800 &times; 400</p></td><td style="" align="center" valign="top">
<p>1000 &times; 500</p></td><td style="" align="center" valign="top">
<p>1200 &times; 600</p></td><td style="" align="center" valign="top">
<p>1600 &times; 800</p></td><td style="" align="center" valign="top">
<p>2000 &times; 1000</p></td></tr><tr><td style="" align="left" valign="top">
<p>Airflow, L/s</p></td><td style="" align="center" valign="top">
<p>3820</p></td><td style="" align="center" valign="top">
<p>6350</p></td><td style="" align="center" valign="top">
<p>9150</p></td><td style="" align="center" valign="top">
<p>16&nbsp;300</p></td><td style="" align="center" valign="top">
<p>25&nbsp;400</p></td></tr><tr><td style="" align="left" valign="top">
<p>Velocity, m/s</p></td><td style="" align="center" valign="top">
<p>11.9</p></td><td style="" align="center" valign="top">
<p>12.7</p></td><td style="" align="center" valign="top">
<p>12.7</p></td><td style="" align="center" valign="top">
<p>12.7</p></td><td style="" align="center" valign="top">
<p>12.7</p></td></tr><tr><td style="" align="left" valign="top">
<p>Equivalent Diameter <span class="italic">D<sub>e</sub></span>, mm</p></td><td style="" align="center" valign="top">
<p>609</p></td><td style="" align="center" valign="top">
<p>762</p></td><td style="" align="center" valign="top">
<p>914</p></td><td style="" align="center" valign="top">
<p>1219</p></td><td style="" align="center" valign="top">
<p>1523</p></td></tr><tr><td style="" colspan="6" align="left" valign="bottom">
<p>Flat Oval Duct with Aspect Ratio = 2</p></td></tr><tr><td style="" align="left" valign="top">
<p>Flat oval <span class="italic">A</span> &times; <span class="italic">a</span>, mm</p></td><td style="" align="center" valign="top">
<p>800 &times; 400</p></td><td style="" align="center" valign="top">
<p>1000 &times; 500</p></td><td style="" align="center" valign="top">
<p>1200 &times; 600</p></td><td style="" align="center" valign="top">
<p>1600 &times; 800</p></td><td style="" align="center" valign="top">
<p>2000 &times; 1000</p></td></tr><tr><td style="" align="left" valign="top">
<p>Airflow, L/s,</p></td><td style="" align="center" valign="top">
<p>3630</p></td><td style="" align="center" valign="top">
<p>5650</p></td><td style="" align="center" valign="top">
<p>8150</p></td><td style="" align="center" valign="top">
<p>14&nbsp;500</p></td><td style="" align="center" valign="top">
<p>22&nbsp;600</p></td></tr><tr><td style="" align="left" valign="top">
<p>Velocity, m/s</p></td><td style="" align="center" valign="top">
<p>12.7</p></td><td style="" align="center" valign="top">
<p>12.7</p></td><td style="" align="center" valign="top">
<p>12.7</p></td><td style="" align="center" valign="top">
<p>12.7</p></td><td style="" align="center" valign="top">
<p>12.7</p></td></tr><tr><td style="" align="left" valign="top">
<p>Equivalent diameter <span class="italic">D<sub>e</sub></span>, mm</p></td><td style="" align="center" valign="top">
<p>591</p></td><td style="" align="center" valign="top">
<p>739</p></td><td style="" align="center" valign="top">
<p>887</p></td><td style="" align="center" valign="top">
<p>1183</p></td><td style="" align="center" valign="top">
<p>1479</p></td></tr><tr><td style="" colspan="6" align="left" valign="bottom">
<p>Two Round Ducts in Parallel</p></td></tr><tr><td style="" align="left" valign="top">
<p>Duct diameter, mm</p></td><td style="" align="center" valign="top">
<p>Two 400</p></td><td style="" align="center" valign="top">
<p>Two 500</p></td><td style="" align="center" valign="top">
<p>Two 630</p></td><td style="" align="center" valign="top">
<p>Two 800</p></td><td style="" align="center" valign="top">
<p>Two 1000</p></td></tr><tr><td style="" align="left" valign="top">
<p>Airflow, L/s</p></td><td style="" align="center" valign="top">
<p>1250 each</p></td><td style="" align="center" valign="top">
<p>2250 each</p></td><td style="" align="center" valign="top">
<p>3950 each</p></td><td style="" align="center" valign="top">
<p>6360 each</p></td><td style="" align="center" valign="top">
<p>10&nbsp;000 each</p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
<p>Velocity, m/s</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>9.9</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>11.5</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>12.7</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>12.7</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>12.7</p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="bottom">
<p><span class="bold"><strong>C. Design Criterion: 5 Pa/m or 15.2 m/s Maximum</strong></span></p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
<p><span class="bold"><strong>Minimum Clearance for Duct, mm</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span class="bold"><strong>500</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span class="bold"><strong>600</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span class="bold"><strong>730</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span class="bold"><strong>900</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span class="bold"><strong>1100</strong></span></p></td></tr><tr><td style="" colspan="6" align="left" valign="bottom">
<p>Single Round Duct</p></td></tr><tr><td style="" align="left" valign="top">
<p>Duct diameter, mm</p></td><td style="" align="center" valign="top">
<p>400</p></td><td style="" align="center" valign="top">
<p>500</p></td><td style="" align="center" valign="top">
<p>630</p></td><td style="" align="center" valign="top">
<p>800</p></td><td style="" align="center" valign="top">
<p>1000</p></td></tr><tr><td style="" align="left" valign="top">
<p>Airflow, L/s</p></td><td style="" align="center" valign="top">
<p>1910</p></td><td style="" align="center" valign="top">
<p>2990</p></td><td style="" align="center" valign="top">
<p>4750</p></td><td style="" align="center" valign="top">
<p>7620</p></td><td style="" align="center" valign="top">
<p>11&nbsp;900</p></td></tr><tr><td style="" align="left" valign="top">
<p>Velocity, m/s</p></td><td style="" align="center" valign="top">
<p>15.2</p></td><td style="" align="center" valign="top">
<p>15.2</p></td><td style="" align="center" valign="top">
<p>15.2</p></td><td style="" align="center" valign="top">
<p>15.2</p></td><td style="" align="center" valign="top">
<p>15.2</p></td></tr><tr><td style="" colspan="6" align="left" valign="bottom">
<p>Rectangular Duct with Aspect Ratio = 2</p></td></tr><tr><td style="" align="left" valign="top">
<p>Rectangular <span class="italic">W</span> &times; <span class="italic">H</span>, mm</p></td><td style="" align="center" valign="top">
<p>800 &times; 400</p></td><td style="" align="center" valign="top">
<p>1000 &times; 500</p></td><td style="" align="center" valign="top">
<p>1200 &times; 600</p></td><td style="" align="center" valign="top">
<p>1600 &times; 800</p></td><td style="" align="center" valign="top">
<p>2000 &times; 1000</p></td></tr><tr><td style="" align="left" valign="top">
<p>Airflow, L/s</p></td><td style="" align="center" valign="top">
<p>4850</p></td><td style="" align="center" valign="top">
<p>7600</p></td><td style="" align="center" valign="top">
<p>10&nbsp;970</p></td><td style="" align="center" valign="top">
<p>19&nbsp;500</p></td><td style="" align="center" valign="top">
<p>30&nbsp;400</p></td></tr><tr><td style="" align="left" valign="top">
<p>Velocity, m/s</p></td><td style="" align="center" valign="top">
<p>15.2</p></td><td style="" align="center" valign="top">
<p>15.2</p></td><td style="" align="center" valign="top">
<p>15.2</p></td><td style="" align="center" valign="top">
<p>15.2</p></td><td style="" align="center" valign="top">
<p>15.2</p></td></tr><tr><td style="" align="left" valign="top">
<p>Equivalent Diameter <span class="italic">D<sub>e</sub></span>, mm</p></td><td style="" align="center" valign="top">
<p>609</p></td><td style="" align="center" valign="top">
<p>762</p></td><td style="" align="center" valign="top">
<p>914</p></td><td style="" align="center" valign="top">
<p>1219</p></td><td style="" align="center" valign="top">
<p>1523</p></td></tr><tr><td style="" colspan="6" align="left" valign="bottom">
<p>Flat Oval Duct with Aspect Ratio = 2</p></td></tr><tr><td style="" align="left" valign="top">
<p>Flat oval <span class="italic">A</span> &times; <span class="italic">a</span>, mm</p></td><td style="" align="center" valign="top">
<p>800 &times; 400</p></td><td style="" align="center" valign="top">
<p>1000 &times; 500</p></td><td style="" align="center" valign="top">
<p>1200 &times; 600</p></td><td style="" align="center" valign="top">
<p>1600 &times; 800</p></td><td style="" align="center" valign="top">
<p>2000 &times; 1000</p></td></tr><tr><td style="" align="left" valign="top">
<p>Airflow, L/s</p></td><td style="" align="center" valign="top">
<p>4350</p></td><td style="" align="center" valign="top">
<p>6800</p></td><td style="" align="center" valign="top">
<p>9800</p></td><td style="" align="center" valign="top">
<p>17&nbsp;400</p></td><td style="" align="center" valign="top">
<p>27&nbsp;200</p></td></tr><tr><td style="" align="left" valign="top">
<p>Velocity, mm</p></td><td style="" align="center" valign="top">
<p>15.2</p></td><td style="" align="center" valign="top">
<p>15.2</p></td><td style="" align="center" valign="top">
<p>15.2</p></td><td style="" align="center" valign="top">
<p>15.2</p></td><td style="" align="center" valign="top">
<p>15.2</p></td></tr><tr><td style="" align="left" valign="top">
<p>Equivalent diameter <span class="italic">D<sub>e</sub></span>, mm</p></td><td style="" align="center" valign="top">
<p>591</p></td><td style="" align="center" valign="top">
<p>739</p></td><td style="" align="center" valign="top">
<p>887</p></td><td style="" align="center" valign="top">
<p>1183</p></td><td style="" align="center" valign="top">
<p>1479</p></td></tr><tr><td style="" colspan="6" align="left" valign="bottom">
<p>Two Round Ducts in Parallel</p></td></tr><tr><td style="" align="left" valign="top">
<p>Duct diameter, mm</p></td><td style="" align="center" valign="top">
<p>Two 400</p></td><td style="" align="center" valign="top">
<p>Two 500</p></td><td style="" align="center" valign="top">
<p>Two 630</p></td><td style="" align="center" valign="top">
<p>Two 800</p></td><td style="" align="center" valign="top">
<p>Two 1000</p></td></tr><tr><td style="" align="left" valign="top">
<p>Airflow, L/s</p></td><td style="" align="center" valign="top">
<p>1910 each</p></td><td style="" align="center" valign="top">
<p>2990 each</p></td><td style="" align="center" valign="top">
<p>4750 each</p></td><td style="" align="center" valign="top">
<p>7620 each</p></td><td style="" align="center" valign="top">
<p>11&nbsp;900 each</p></td></tr><tr><td style="" align="left" valign="top">
<p>Velocity, m/s</p></td><td style="" align="center" valign="top">
<p>15.2</p></td><td style="" align="center" valign="top">
<p>15.2</p></td><td style="" align="center" valign="top">
<p>15.2</p></td><td style="" align="center" valign="top">
<p>15.2</p></td><td style="" align="center" valign="top">
<p>15.2</p></td></tr></tbody><tbody class="footnotes"><tr><td colspan="6"><div class="footnote"><p><sup><a href="#F21_Ch21_ftn40" name="ftn.F21_Ch21_ftn40" class="para">*</a> </sup>European standard metric dimensions used to develop <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl7" title="Table&nbsp;7&nbsp;ED7-2 Loss Coefficients (see Figure 15)">Table 7</a> (CEN 1998, 2007). Round duct diameters (mm): 80, 100, 125, 160, 200, 250, 315, 400, 500, 630, 800, 1000, 1250, and 1600. Rectangular/flat oval dimension (mm): 100, 150, 200, 250, 300, 400, 500, 600, 800, 1000, 1200, 1400, 1600, 1800, and 2000.</p></div></td></tr></tbody></table></div></div><p><br class="table-break">
</p><div class="Format C"><a name="F21_Ch21_tbl10"></a><p class="title"><b>Table&nbsp;10&nbsp;<span class="bold">Options for Selecting 90</span>&deg; <span class="bold">Takeoff</span></b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="Options for Selecting 90&deg; Takeoff" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="" rowspan="2" align="left" valign="bottom">
<p><span class="bold"><strong>Code</strong></span></p></th><th style="" rowspan="2" colspan="2" align="left" valign="bottom">
<p><span class="bold"><strong>Description</strong></span></p></th><th style="" rowspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Efficiency</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Loss Coefficient</strong></span></p></th></tr><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong>Main<sup><a href="#ftn.F21_Ch21_ftn41" name="F21_Ch21_ftn41" class="footnote">a</a></sup></strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Branch<sup><a href="#ftn.F21_Ch21_ftn42" name="F21_Ch21_ftn42" class="footnote">b</a></sup></strong></span></p></th></tr></thead><tbody><tr><td style="" align="center" valign="middle">
<p>SD5-12</p></td><td style="" align="center" valign="middle">
<p>Tee, 45&deg; entry branch</p></td><td style="" align="center" valign="bottom">
<div class="informalfigure"><a name="F21_Ch21_ifig1"></a><div class="mediaobject"><img src="figures\F21_t10_SD5-12.jpg"></div></div></td><td style="" align="center" valign="top">
<p>Highest</p></td><td style="" align="center" valign="top">
<p>0.15</p></td><td style="" align="center" valign="top">
<p>0.64</p></td></tr><tr><td style="" align="center" valign="middle">
<p>SD5-4</p></td><td style="" align="center" valign="middle">
<p>Wye, 45&deg;, Straight body branch with 45&deg; elbow, 90&deg; to main</p></td><td style="" align="center" valign="bottom">
<div class="informalfigure"><a name="F21_Ch21_ifig2"></a><div class="mediaobject"><img src="figures\F21_t10_SD5-4.jpg"></div></div></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>0.15</p></td><td style="" align="center" valign="top">
<p>0.74</p></td></tr><tr><td style="" align="center" valign="middle">
<p>SD5-11</p></td><td style="" align="center" valign="middle">
<p>Tee, Conical branch</p></td><td style="" align="center" valign="bottom">
<div class="informalfigure"><a name="F21_Ch21_ifig3"></a><div class="mediaobject"><img src="figures\F21_t10_SD5-11.jpg"></div></div></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>0.15</p></td><td style="" align="center" valign="top">
<p>0.87</p></td></tr><tr><td style="" align="center" valign="middle">
<p>SD5-10</p></td><td style="" align="center" valign="middle">
<p>Tee, Conical branch tapered into body</p></td><td style="" align="center" valign="bottom">
<div class="informalfigure"><a name="F21_Ch21_ifig4"></a><div class="mediaobject"><img src="figures\F21_t10_SD5-10.jpg"></div></div></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>0.15</p></td><td style="" align="center" valign="top">
<p>1.10</p></td></tr><tr><td style="" align="center" valign="middle">
<p>SD5-9</p></td><td style="" align="center" valign="middle">
<p>Tee</p></td><td style="" align="center" valign="bottom">
<div class="informalfigure"><a name="F21_Ch21_ifig5"></a><div class="mediaobject"><img src="figures\F21_t10_SD5-9.jpg"></div></div></td><td style="" align="center" valign="top">
<p>Lowest</p></td><td style="" align="center" valign="top">
<p>0.15</p></td><td style="" align="center" valign="top">
<p>1.80</p></td></tr></tbody><tbody class="footnotes"><tr><td colspan="6"><div class="footnote"><p><sup><a href="#F21_Ch21_ftn41" name="ftn.F21_Ch21_ftn41" class="para">a</a> </sup><span class="italic">Q<sub>s&thinsp;</sub></span>/<span class="italic">Q<sub>c</sub></span> = 0.8; <span class="italic">A<sub>s&thinsp;</sub></span>/<span class="italic">A<sub>c</sub></span> = 0.69</p></div><div class="footnote"><p><sup><a href="#F21_Ch21_ftn42" name="ftn.F21_Ch21_ftn42" class="para">b</a> </sup><span class="italic">Q<sub>b&thinsp;</sub></span>/<span class="italic">Q<sub>c</sub></span> = 0.2; <span class="italic">A<sub>b&thinsp;</sub></span>/<span class="italic">A<sub>c</sub></span> = 0.25</p></div></td></tr></tbody></table></div></div><p><br class="table-break">
</p><div class="Format C"><a name="F21_Ch21_tbl11"></a><p class="title"><b>Table&nbsp;11&nbsp;<span class="bold">Options for Selecting 45</span>&deg; <span class="bold">Takeoff (Wye)</span></b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="Options for Selecting 45&deg; Takeoff (Wye)" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="" rowspan="2" align="left" valign="bottom">
<p><span class="bold"><strong>Code</strong></span></p></th><th style="" rowspan="2" colspan="2" align="left" valign="bottom">
<p><span class="bold"><strong>Description</strong></span></p></th><th style="" rowspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Efficiency</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Loss Coefficient</strong></span></p></th></tr><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong>Main, <span class="italic">C<sub>s</sub></span><sup><a href="#ftn.F21_Ch21_ftn43" name="F21_Ch21_ftn43" class="footnote">a</a></sup></strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Branch, <span class="italic">C<sub>b</sub></span><sup><a href="#ftn.F21_Ch21_ftn44" name="F21_Ch21_ftn44" class="footnote">b</a></sup></strong></span></p></th></tr></thead><tbody><tr><td style="" align="center" valign="middle">
<p>SD5-2</p></td><td style="" align="center" valign="middle">
<p>Wye, 45&deg;, Conical branch tapered into body</p></td><td style="" align="right" valign="bottom">
<div class="informalfigure"><a name="F21_Ch21_ifig6"></a><div class="mediaobject"><img src="figures\F21_t10_SD5-2.jpg"></div></div></td><td style="" align="center" valign="top">
<p>Highest</p></td><td style="" align="center" valign="top">
<p>0.15</p></td><td style="" align="center" valign="top">
<p>0.45</p></td></tr><tr><td style="" align="center" valign="middle">
<p>SD5-3</p></td><td style="" align="center" valign="middle">
<p>Wye, 45&deg;, Straight body branch with reduction transition</p></td><td style="" align="right" valign="bottom">
<div class="informalfigure"><a name="F21_Ch21_ifig7"></a><div class="mediaobject"><img src="figures\F21_t10_SD5-3.jpg"></div></div></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>0.15</p></td><td style="" align="center" valign="top">
<p>0.50</p></td></tr><tr><td style="" align="center" valign="middle">
<p>SD5-1</p></td><td style="" align="center" valign="middle">
<p>Wye, 45&deg;</p></td><td style="" align="right" valign="bottom">
<div class="informalfigure"><a name="F21_Ch21_ifig8"></a><div class="mediaobject"><img src="figures\F21_t10_SD5-1.jpg"></div></div></td><td style="" align="center" valign="top">
<p>Lowest</p></td><td style="" align="center" valign="top">
<p>0.15</p></td><td style="" align="center" valign="top">
<p>0.70</p></td></tr></tbody><tbody class="footnotes"><tr><td colspan="6"><div class="footnote"><p><sup><a href="#F21_Ch21_ftn43" name="ftn.F21_Ch21_ftn43" class="para">a</a> </sup><span class="italic">Q<sub>s</sub></span>/<span class="italic">Q<sub>c</sub></span> = 0.8; <span class="italic">A<sub>s</sub></span>/<span class="italic">A<sub>c</sub></span> = 0.69</p></div><div class="footnote"><p><sup><a href="#F21_Ch21_ftn44" name="ftn.F21_Ch21_ftn44" class="para">b</a> </sup><span class="italic">Q<sub>b</sub></span>/<span class="italic">Q<sub>c</sub></span> = 0.2; <span class="italic">A<sub>b</sub></span>/<span class="italic">A<sub>c</sub></span> = 0.25</p></div></td></tr></tbody></table></div></div><p><br class="table-break">
</p><div class="Format C"><a name="F21_Ch21_tbl12"></a><p class="title"><b>Table&nbsp;12&nbsp;Recommended Maximum Airflow Velocities to Achieve Specified Acoustic Design Criteria<sup><a href="#ftn.F21_Ch21_ftn45" name="F21_Ch21_ftn45" class="footnote">*</a></sup></b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="Recommended Maximum Airflow Velocities to Achieve Specified Acoustic Design CriteriaAdapted from Table 9 in Chapter 49 of the 2019 ASHRAE Handbook&mdash;HVAC Applications and Schaffer 2011." style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Duct Location</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>NC or RC Rating in Adjoining Occupancy</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Maximum Airflow Velocity, <span>m/s</span></strong></span></p></th></tr><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong>Rectangular Duct</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Round Duct</strong></span></p></th></tr><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong>1</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>2</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>3</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>4</strong></span></p></th></tr></thead><tbody><tr><td style="border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="top">
<p>In shaft or above solid drywall ceiling</p></td><td style="" align="center" valign="top">
<p>45</p></td><td style="" align="center" valign="top">
<p><span>17.8</span></p></td><td style="" align="center" valign="top">
<p><span>25.4</span></p></td></tr><tr><td style="" align="left" valign="top">
<p>35</p></td><td style="" align="center" valign="top">
<p><span>12.7</span></p></td><td style="" align="center" valign="top">
<p><span>17.8</span></p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
<p>25 or less</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p> <span>&ensp;7.6</span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span>12.7</span></p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="top">
<p>Above suspended acoustical ceiling</p></td><td style="" align="center" valign="top">
<p>45</p></td><td style="" align="center" valign="top">
<p><span>12.7</span></p></td><td style="" align="center" valign="top">
<p><span>22.9</span></p></td></tr><tr><td style="" align="left" valign="top">
<p>35</p></td><td style="" align="center" valign="top">
<p><span>&ensp;8.9</span></p></td><td style="" align="center" valign="top">
<p><span>15.2</span></p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
<p>25 or less</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span>&ensp;5.1</span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span>10.2</span></p></td></tr><tr><td style="" rowspan="3" align="left" valign="top">
<p>Duct within occupied space</p></td><td style="" align="center" valign="top">
<p>45</p></td><td style="" align="center" valign="top">
<p><span>10.2</span></p></td><td style="" align="center" valign="top">
<p><span>19.8</span></p></td></tr><tr><td style="" align="left" valign="top">
<p>35</p></td><td style="" align="center" valign="top">
<p><span>&ensp;7.4</span></p></td><td style="" align="center" valign="top">
<p><span>13.2</span></p></td></tr><tr><td style="" align="left" valign="top">
<p>25 or less</p></td><td style="" align="center" valign="top">
<p><span>&ensp;4.8</span></p></td><td style="" align="center" valign="top">
<p><span>&ensp;8.6</span></p></td></tr></tbody><tbody class="footnotes"><tr><td colspan="4"><div class="footnote"><p><sup><a href="#F21_Ch21_ftn45" name="ftn.F21_Ch21_ftn45" class="para">*</a> </sup>Adapted from Table 9 in Chapter 49 of the 2019 <span class="italic">ASHRAE Handbook&mdash;HVAC Applications</span> and Schaffer <span>2011.</span></p></div></td></tr></tbody></table></div></div><p><br class="table-break"></p><p>Noise in system comes from fans and generated noise resulting from air turbulence in ducts, individual fittings, close-coupled fittings, dampers, air modulating equipment and diffusers/grilles. Objectionable self-generated duct noise can be controlled by limiting the duct velocity to the values listed in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl12" title="Table&nbsp;12&nbsp;Recommended Maximum Airflow Velocities to Achieve Specified Acoustic Design Criteria">Table 12</a>.</p></div><div class="section" title="&nbsp;Goals"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect39"></a>&nbsp;Goals</h4></div></div></div><p>The goal of duct design is an air distribution system without objectionable noise and minimum life-cycle cost (LCC). Noise can be controlled by limiting the duct velocity to the values listed in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl12" title="Table&nbsp;12&nbsp;Recommended Maximum Airflow Velocities to Achieve Specified Acoustic Design Criteria">Table 12</a>. For example, for ductwork above a suspended acoustical ceiling and with a maximum allowable NC or RC of 35 in the adjoining space, the maximum round and rectangular duct airflow velocities are <span>15.2 and 8.9 m/s</span>, respectively. Use this velocity to size the first duct section either upstream or downstream from the fan for all duct design methods. Lowering duct velocity reduces system operating cost and minimizes noise from sources other than ducts (fittings, close-coupled fittings, and dampers).</p><div class="Format C-contents BordersRemove tableBottomBorder"><table style="border: none;"><colgroup></colgroup><tbody><tr><td style="" align="left" valign="top">
<p><span class="italic">Commentary:</span> In 1988, Dr. Robert J. Tsal developed the T-method (Tsal and Adler 1987; Tsal et al. 1988, 1990) to design systems with a minimum LCC. The T-method was technically sound, but the system cost was not sufficiently accurate. As a result, the T-method was removed from the Handbook in 2013.</p></td></tr></tbody></table></div></div><div class="section" title="&nbsp;Design Method to Use"><div class="titlepage"><div><div><h4 class="title"><a name="F21_Ch21_sect40"></a>&nbsp;Design Method to Use</h4></div></div></div><p><span class="bold"><strong>Supply Duct Sizing.</strong></span></p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Size fan supply ducts by either the equal friction (EF) or static regain (SR) method. The duct velocity anywhere in the system should not exceed the velocity listed in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl12" title="Table&nbsp;12&nbsp;Recommended Maximum Airflow Velocities to Achieve Specified Acoustic Design Criteria">Table 12</a>.</p></li><li class="listitem"><p>Size ducts downstream of terminal boxes, toilet exhaust ducts, and other low-pressure systems (e.g., in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig25" title="Figure&nbsp;25.&nbsp;System Layout for Example 8">Figure 25C</a>) using the equal friction method with a friction rate in the range from <span>160 Pa per metre</span> such that the duct velocity in the duct anywhere in the system does not exceed the values in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl12" title="Table&nbsp;12&nbsp;Recommended Maximum Airflow Velocities to Achieve Specified Acoustic Design Criteria">Table 12</a>. Use <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl14" title="Table&nbsp;14&nbsp;Example 8, Static Regain Design">Table 14</a> as a guide to select the design friction rate.</p></li><li class="listitem"><p>Terminal unit (VAV box) runouts should be full size with the exception that runouts in the &ldquo;critical&rdquo; path or a runout length greater than about <span>4.5 m</span> should be a minimum <span>1.5 m</span> of rigid duct full size and the remainder&rsquo;s size determined by the design method (e.g., Example 8 and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig24" title="Figure&nbsp;24.&nbsp;Economizer Duct System Shown (ASHRAE Guideline 16)">Figure 24</a>).</p></li><li class="listitem"><p>Diffuser runouts should be full size, except for runouts in the critical path or a runout length greater than about <span>4.5 m</span>: these runouts should be at least <span>2 m</span> of flexible-duct full size, and the remainder&rsquo;s size determined by the design method.</p></li></ul></div><div class="Format C"><a name="F21_Ch21_tbl13"></a><p class="title"><b>Table&nbsp;13&nbsp;Guide for Selecting Low-Pressure System Friction Rate<span><sup><a href="#ftn.F21_Ch21_ftn47" name="F21_Ch21_ftn47" class="footnote">*</a></sup></span></b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="Guide for Selecting Low-Pressure System Friction RateTable developed using ASHRAE Duct Fitting Database (ASHRAE 2016): CD11-4 (&#949; = 0.12 mm; &#961; = 1.204 kg/m3)." style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="" rowspan="2" align="left" valign="bottom">
<p><span class="bold"><strong>Airflow <span class="italic">Q</span>, L/s</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>0.4 Pa/m</strong></span></p></th><th style="" rowspan="2" align="center" valign="bottom">&nbsp;</th><th style="border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>0.8 Pa/m</strong></span></p></th><th style="" rowspan="2" align="center" valign="bottom">&nbsp;</th><th style="border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>1.0 Pa/m</strong></span></p></th><th style="" rowspan="2" align="center" valign="bottom">&nbsp;</th><th style="border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>1.2 Pa/m</strong></span></p></th><th style="" rowspan="2" align="center" valign="bottom">&nbsp;</th><th style="border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>1.6 Pa/m</strong></span></p></th></tr><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong><span class="italic">D</span>, mm</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong><span class="italic">V,</span> m/s</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong><span class="italic">D,</span> mm</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong><span class="italic">V,</span> m/s</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong><span class="italic">D,</span> mm</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong><span class="italic">V,</span> m/s</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong><span class="italic">D,</span> mm</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong><span class="italic">V,</span> m/s</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong><span class="italic">D,</span> mm</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong><span class="italic">V,</span> m/s</strong></span></p></th></tr></thead><tbody><tr><td style="" align="left" valign="top">
<p>240</p></td><td style="" align="center" valign="top">
<p>312</p></td><td style="" align="center" valign="top">
<p>3.1</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>270</p></td><td style="" align="center" valign="top">
<p>4.2</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>258</p></td><td style="" align="center" valign="top">
<p>4.6</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>248</p></td><td style="" align="center" valign="top">
<p>5.0</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>234</p></td><td style="" align="center" valign="top">
<p>5.6</p></td></tr><tr><td style="" align="left" valign="top">
<p>470</p></td><td style="" align="center" valign="top">
<p>402</p></td><td style="" align="center" valign="top">
<p>3.7</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>348</p></td><td style="" align="center" valign="top">
<p>4.9</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>332</p></td><td style="" align="center" valign="top">
<p>5.4</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>320</p></td><td style="" align="center" valign="top">
<p>5.8</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>302</p></td><td style="" align="center" valign="top">
<p>6.6</p></td></tr><tr><td style="" align="left" valign="top">
<p>940</p></td><td style="" align="center" valign="top">
<p>520</p></td><td style="" align="center" valign="top">
<p>4.4</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>452</p></td><td style="" align="center" valign="top">
<p>5.9</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>432</p></td><td style="" align="center" valign="top">
<p>6.4</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>416</p></td><td style="" align="center" valign="top">
<p>6.9</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>394</p></td><td style="" align="center" valign="top">
<p>7.7</p></td></tr><tr><td style="" align="left" valign="top">
<p>1&nbsp;420</p></td><td style="" align="center" valign="top">
<p>608</p></td><td style="" align="center" valign="top">
<p>4.9</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>530</p></td><td style="" align="center" valign="top">
<p>6.4</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>506</p></td><td style="" align="center" valign="top">
<p>7.1</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>488</p></td><td style="" align="center" valign="top">
<p>7.6</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>460</p></td><td style="" align="center" valign="top">
<p>8.5</p></td></tr><tr><td style="" align="left" valign="top">
<p>1&nbsp;890</p></td><td style="" align="center" valign="top">
<p>678</p></td><td style="" align="center" valign="top">
<p>5.2</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>590</p></td><td style="" align="center" valign="top">
<p>6.9</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>564</p></td><td style="" align="center" valign="top">
<p>7.6</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>544</p></td><td style="" align="center" valign="top">
<p>8.1</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>512</p></td><td style="" align="center" valign="top">
<p>9.2</p></td></tr><tr><td style="" align="left" valign="top">
<p>2&nbsp;360</p></td><td style="" align="center" valign="top">
<p>738</p></td><td style="" align="center" valign="top">
<p>5.5</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>642</p></td><td style="" align="center" valign="top">
<p>7.3</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>614</p></td><td style="" align="center" valign="top">
<p>8.0</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>592</p></td><td style="" align="center" valign="top">
<p>8.6</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>558</p></td><td style="" align="center" valign="top">
<p>9.7</p></td></tr><tr><td style="" align="left" valign="top">
<p>4&nbsp;720</p></td><td style="" align="center" valign="top">
<p>958</p></td><td style="" align="center" valign="top">
<p>6.5</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>834</p></td><td style="" align="center" valign="top">
<p>8.6</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>796</p></td><td style="" align="center" valign="top">
<p>9.5</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>768</p></td><td style="" align="center" valign="top">
<p>10.2</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>726</p></td><td style="" align="center" valign="top">
<p>11.4</p></td></tr><tr><td style="" align="left" valign="top">
<p>7&nbsp;080</p></td><td style="" align="center" valign="top">
<p>1118</p></td><td style="" align="center" valign="top">
<p>7.2</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>972</p></td><td style="" align="center" valign="top">
<p>9.5</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>930</p></td><td style="" align="center" valign="top">
<p>10.4</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>896</p></td><td style="" align="center" valign="top">
<p>11.2</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>846</p></td><td style="" align="center" valign="top">
<p>12.6</p></td></tr><tr><td style="" align="left" valign="top">
<p>9&nbsp;440</p></td><td style="" align="center" valign="top">
<p>1248</p></td><td style="" align="center" valign="top">
<p>7,7</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>1086</p></td><td style="" align="center" valign="top">
<p>10.2</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>1038</p></td><td style="" align="center" valign="top">
<p>11.2</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>1002</p></td><td style="" align="center" valign="top">
<p>12.0</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>946</p></td><td style="" align="center" valign="top">
<p>13.4</p></td></tr><tr><td style="" align="left" valign="top">
<p>11&nbsp;800</p></td><td style="" align="center" valign="top">
<p>1358</p></td><td style="" align="center" valign="top">
<p>8.1</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>1182</p></td><td style="" align="center" valign="top">
<p>10.8</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>1130</p></td><td style="" align="center" valign="top">
<p>11.5</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>1090</p></td><td style="" align="center" valign="top">
<p>12.6</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>1030</p></td><td style="" align="center" valign="top">
<p>14.2</p></td></tr><tr><td style="" align="left" valign="top">
<p>14&nbsp;160</p></td><td style="" align="center" valign="top">
<p>1456</p></td><td style="" align="center" valign="top">
<p>8.5</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>1268</p></td><td style="" align="center" valign="top">
<p>11.2</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>1212</p></td><td style="" align="center" valign="top">
<p>12.3</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>1168</p></td><td style="" align="center" valign="top">
<p>13.2</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>1104</p></td><td style="" align="center" valign="top">
<p>14.8</p></td></tr></tbody><tbody class="footnotes"><tr><td colspan="15"><div class="footnote"><p><sup><a href="#F21_Ch21_ftn47" name="ftn.F21_Ch21_ftn47" class="para">*</a> </sup>Table developed using <span class="italic">ASHRAE Duct Fitting Database</span> (ASHRAE 2016): CD11-4 (&#949; = 0.12 mm; &#961; = 1.204 kg/m<sup>3</sup>).</p></div></td></tr></tbody></table></div></div><br class="table-break"><p><span class="bold"><strong>Return Duct Systems.</strong></span></p><div class="itemizedlist"><ul class="itemizedlist" type="disc"><li class="listitem"><p>Sizing ducted returns depend on economizer relief system. For systems with return fans (<a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig25" title="Figure&nbsp;25.&nbsp;System Layout for Example 8">Figure 25A</a>), the return air ducts are sized using the EF method. The SR method does not work for negative-pressure duct systems.</p><div class="itemizedlist"><ul class="itemizedlist" type="circle"><li class="listitem"><p>If building relief is by relief fans or gravity/motorized dampers, pressure drop should be kept low as shown by the total pressure grade line associated with <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig25" title="Figure&nbsp;25.&nbsp;System Layout for Example 8">Figures 25B</a> and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig25" title="Figure&nbsp;25.&nbsp;System Layout for Example 8">25C</a>.</p><p>Control dampers in the economizer system should be selected (parallel or opposed blade) and sized in compliance with ASHRAE <span class="italic">Guideline</span> 16. Louvers should be sized in accordance with the section on Louvers, under Duct Design.</p></li></ul></div></li><li class="listitem"><p>Unducted return air shafts are typically sized for low pressure loss using either a fixed friction rate, velocity, or both. Typically, shafts are simply sized based on velocity. Maximum velocities are generally in the <span>4.1 to 6.1 m/s</span> range through the free area at the top of the shaft (highest airflow rate).</p></li><li class="listitem"><p>Diffuser/grille runouts should be designed by the design method of choice and a transition located at the outlet. For outlets in the critical path, the outlet duct size should be increased. Registers should not be used because of the damper.</p></li></ul></div><p>
</p><div class="example"><a name="N8A03C"></a><p class="title"><b>Example 8.</b></p><div class="example-contents"><p>For the VAV system shown in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig25" title="Figure&nbsp;25.&nbsp;System Layout for Example 8">Figure 25</a>, design the duct system by both the equal friction (EF) and static regain (SR) methods, and compare the section duct sizes, total pressure required for each path, and the unbalance between paths.</p><p>The system is located in Denver (<span>1655 m</span> elevation) and the duct is spiral round, galvanized steel (absolute roughness &#949; = <span>0.12 mm</span>). The duct system is located above a suspended acoustical ceiling, and the allowable background sound in the occupied spaces is NC-35. Terminals T1, T2, T3, and T4 (VAV boxes with a one-row hot-water coil) are <span>380 L/s</span>. VAV box loss coefficients are <span>1.67</span>.</p><p><span class="bold"><strong>Solution:</strong></span> Use the <span class="italic">ASHRAE Duct Fitting Database</span> (ASHRAE 2016) to determine the air density, which is used to identify the velocity pressure and fitting loss coefficients for fittings. Density is <span>0.978 kg/m<sup>3</sup></span> (<a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig26" title="Figure&nbsp;26.&nbsp;Air Density for Example 8 ASHRAE Duct Fitting Database (ASHRAE 2016)">Figure 26</a>). The maximum design duct velocity from <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl12" title="Table&nbsp;12&nbsp;Recommended Maximum Airflow Velocities to Achieve Specified Acoustic Design Criteria">Table 12</a> is <span>15.2 m/s</span>. The EF and SR calculations are shown by <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl13" title="Table&nbsp;13&nbsp;Guide for Selecting Low-Pressure System Friction Rate">Tables 13</a> and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl15" title="Table&nbsp;15&nbsp;Example 8, Equal Friction Design">15</a>.</p><p>For both the EF and SR designs, the duct size for Section 2 is <span>375 mm</span> determined using CD11-3 (<a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig27" title="Figure&nbsp;27.&nbsp;Sizing Section 2 for EF and SR Design Examples">Figure 27</a>). Sizing the remaining section depends on the design method. For the equal friction design method, the system equal friction (also from CD11-3) is <span>4.2 Pa/m</span>. Knowing the system design friction rate, the duct sizes are determined by CD11-4. <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig28" title="Figure&nbsp;28.&nbsp;EF Design: Sizing Sections 4, 6, and 8 Knowing Design Friction Rate (Section 4 Shown)">Figure 28</a> is an example for Section 4. For the static regain method, all sections other than the terminal unit runouts are sized by iterating using <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq41" title="Equation (41)">Equation (41)</a> (column 12 in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl13" title="Table&nbsp;13&nbsp;Guide for Selecting Low-Pressure System Friction Rate">Table 13</a>). For example, the results of the iteration for Section 4 are summarized by <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl16" title="Table&nbsp;16&nbsp;Static Regain Iteration Process for Section 4">Table 16</a>. The solution is the diameter that gives the result from <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq41" title="Equation (41)">Equation (41)</a> that is closest to zero: in this case, <span>350 mm</span>.</p><p><a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl17" title="Table&nbsp;17&nbsp;Summary of System Duct Sizes">Tables 17</a> and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl18" title="Table&nbsp;18&nbsp;System Unbalance">18</a> summarize the results. The SR design is slightly better balanced, <span>19% compared to 23%</span>, and the SR design requires 9%&nbsp;less energy. In addition, the SR sizes are slightly larger, and thus potentially less noisy. Both methods have static regain, but the SR design uses the regain more efficiently.</p></div></div><p><br class="example-break"></p><p>
</p><div class="figure"><a name="F21_Ch21_fig24"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21sf25.jpg" alt="Economizer Duct System Shown (ASHRAE Guideline 16)"></div></div><p class="title"><b>Figure&nbsp;24.&nbsp;<span class="bold">Economizer Duct System Shown</span> (ASHRAE <span class="italic">Guideline</span> 16)</b></p></div><p><br class="figure-break">
</p><div class="figure"><a name="F21_Ch21_fig25"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21sf26.jpg" alt="System Layout for Example 8"></div></div><p class="title"><b>Figure&nbsp;25.&nbsp;System Layout for Example 8</b></p></div><p><br class="figure-break">
</p><div class="figure"><a name="F21_Ch21_fig26"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21_f27.jpg" alt="Air Density for Example 8 ASHRAE Duct Fitting Database (ASHRAE 2016)"></div></div><p class="title"><b>Figure&nbsp;26.&nbsp;<span class="bold">Air Density for Example 8</span> <span class="italic">ASHRAE Duct Fitting Database</span> (ASHRAE 2016)</b></p></div><p><br class="figure-break"></p></div></div><div class="section" title="6.4&nbsp;INDUSTRIAL EXHAUST SYSTEMS"><div class="titlepage"><div><div><h3 class="title"><a name="F21_Ch21_sect41"></a>6.4&nbsp;INDUSTRIAL EXHAUST SYSTEMS</h3></div></div></div><p><a href="../../../A19/SI/a19_ch33/a19_ch33_si.aspx">Chapter 33 of the 2019 <span class="italic">ASHRAE Handbook&mdash;HVAC Applications</span></a> discusses design criteria, including hood design, for <a name="F21_Ch21_ind38" class="indexterm"></a>industrial exhaust systems. Exhaust systems conveying vapors, gases, and smoke are designed by the equal-friction method. Systems conveying particulates are designed by the constant velocity method at duct velocities adequate to convey particles to the system air cleaner. For contaminant transport velocities, see Table 2 in <a href="../../../A19/SI/a19_ch33/a19_ch33_si.aspx">Chapter 33 of the 2019 <span class="italic">ASHRAE Handbook&mdash;HVAC Applications</span></a>.</p><p>Two pressure-balancing methods can be considered when designing industrial exhaust systems. One method uses balancing devices (e.g., dampers, blast gates) to obtain design airflow through each hood. The other approach balances systems by adding resistance to ductwork sections (i.e., changing duct size, selecting different fittings, increasing airflow). This self-balancing method is preferred, especially for systems conveying abrasive materials. Where potentially explosive or radioactive materials are conveyed, the prebalanced system is mandatory because contaminants could accumulate at the balancing devices. To balance systems by increasing airflow, use <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq42" title="Equation (42)">Equation (42)</a>, which assumes that all ductwork has the same diameter and that fitting loss coefficients, including main and branch tee coefficients, are constant.
</p><div class="equation"><table class="equation">
<tr><td class="EquationLeftColumn">
<a name="F21_Ch21_eq42"></a><div class="equation-contents"><div class="mediaobject"><img src="equations\f21_eq042.jpg"></div></div></td>
<td class="EquationRightColumn"><p class="title"><b>(42)</b></p></td></tr></table></div><p><span class="italic">where</span></p><table summary="Simple list" border="0" class="simplelist"><tr><td><span class="italic">Q<sub>c</sub></span> = airflow rate required to increase <span class="italic">P<sub>l</sub></span> to <span class="italic">P<sub>h</sub></span>, <span>L/s</span></td></tr><tr><td><span class="italic">Q<sub>d</sub></span> = total airflow rate through low-resistance duct run, <span>L&thinsp;/s</span></td></tr><tr><td><span class="italic">P<sub>h</sub></span> = absolute value of pressure loss in high-resistance ductwork section(s), <span>Pa</span></td></tr><tr><td><span class="italic">P<sub>l</sub></span> = absolute value of pressure loss in low-resistance ductwork section(s), <span>Pa</span></td></tr></table><p>For systems conveying particulates, use elbows with a large centerline radius-to-diameter ratio (<span class="italic">r&thinsp;</span>/<span class="italic">D</span>), greater than 1.5 whenever possible. If <span class="italic">r&thinsp;</span>/<span class="italic">D</span> is 1.5 or less, abrasion in dust-handling systems can reduce the life of elbows. Elbows are often made of seven or more gores, especially in large diameters. For converging flow fittings, a 30&deg; entry angle is recommended to minimize energy losses and abrasion in dust-handling systems. For the entry loss coefficients of hoods and equipment for specific operations, see <a href="../../../A19/SI/a19_ch33/a19_ch33_si.aspx">Chapter 33 of the 2019 <span class="italic">ASHRAE Handbook&mdash;HVAC Applications</span></a> and ACGIH (2016).</p><div class="Format C-contents BordersRemove tableBottomBorder"><table style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><tbody><tr><td style="" align="left" valign="top">
<p><span class="italic">Commentary:</span> Fitting CD11-5 of the <span class="italic">ASHRAE Duct Fitting Database</span> (ASHRAE 2016) is available for sizing minimum-velocity ducts conveying particulates.</p></td></tr></tbody></table></div><p>
</p><div class="example"><a name="N8A172"></a><p class="title"><b>Example 9.</b></p><div class="example-contents"><p>For the metalworking exhaust system in <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig29" title="Figure&nbsp;29.&nbsp;Metalworking Exhaust System for Example 9">Figures 29</a> and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig30" title="Figure&nbsp;30.&nbsp;System Schematic with Section Numbers for Example&nbsp;9">30</a>, size the ductwork and calculate fan static pressure requirement for an industrial exhaust designed to convey granular materials. Pressure-balance the system by changing duct sizes and adjusting airflow rates. Minimum particulate transport velocity for the chipping and grinding table ducts (sections 1 and 5, <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig30" title="Figure&nbsp;30.&nbsp;System Schematic with Section Numbers for Example&nbsp;9">Figure 30</a>) is <span>20 m/s</span>. For ducts associated with the grinder wheels (sections 2, 3, 4, and 5), minimum duct velocity is <span>23 m/s</span>. Ductwork is galvanized steel, with absolute roughness of <span>0.09 mm.</span> <span>Use sizes for which spiral duct is available (80, 100, 125, 140, 150, 160, 180, 200, 224, 250, 280, 300, 315, 355, 400, 450, 500, 560, 600, 630, 710, 800, 900, 1000, 1120, 1250, 1300, 1400, 1500, 1600, 1800, 2000, 2100, 2200, 2300, 2400, and 2500 mm).</span></p><p>The building is one story, and the design wind velocity is <span>9 m&thinsp;/s</span>. For the stack, use design J shown in Figure 2 in <a href="../../../A19/SI/a19_ch46/a19_ch46_si.aspx">Chapter 46 of the 2019 <span class="italic">ASHRAE Handbook&mdash;HVAC Applications</span></a> for complete rain protection; stack height, determined by calculations from Chapter 46, is <span>4.9 m</span> above the roof. This height is based on minimized stack downwash; therefore, the stack discharge velocity must exceed 1.5 times the design wind velocity.</p><p><span class="bold"><strong>Solution:</strong></span> The following table summarizes initial duct sizes and transport velocities for contaminated ducts upstream of the collector. The&nbsp;<span>22.8 m&thinsp;/s</span> velocity in sections 2 and 3 is acceptable because the transport velocity is not significantly lower than <span>23 m&thinsp;/s</span>. For the next available duct size (<span>160 mm</span> diameter), the duct velocity is <span>28.8 m&thinsp;/s</span>, significantly higher than <span>23 m/s</span>.</p><p>Design calculations up through the junction after sections 1 and 4 are summarized as follows:</p><p>For (initial) design 1, the imbalance between section 3 and section 2 (or 3) is <span>383 Pa</span>, with section 3 requiring additional resistance. Decreasing section 3 duct diameter by <span>manufactured spiral duct sizes</span> results in the least imbalance, <span>88 Pa</span>, when the duct diameter is <span>200 mm (design 2)</span>. Because section 3 requires additional resistance, estimate the new airflow rate using <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq42" title="Equation (42)">Equation (42)</a>:
</p><div class="informalequation"><a name="F21_Ch21_ieq10"></a><div class="mediaobject"><img src="equations\f21_ieq010s.jpg"></div></div><p>At <span>900 L&thinsp;/s</span> flow in section 3, <span>130 Pa</span> imbalance remains at the junction of sections 1 and 4. By trial-and-error solution, balance is attained when the flow in section 3 is <span>860 L&thinsp;/s</span>. The duct between the collector and fan inlet is <span>355 mm</span> round to match the fan inlet (<span>340 mm</span> diameter). To minimize downwash, the stack discharge velocity must exceed <span>13.5 m&thinsp;/s</span>, 1.5 times the design wind velocity (<span>9 m/s</span>) as stated in the problem definition. Therefore, the stack is <span>355 mm</span> round, and the stack discharge velocity is <span>14.5 m&thinsp;/s</span>.</p><p><a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl19" title="Table&nbsp;19&nbsp;Total Pressure Loss Calculations by Sections for Example 9">Table 19</a> summarizes the system losses by sections. The straight duct friction factor and pressure loss were calculated by <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq18" title="Equation (18)">Equations (18)</a> and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq19" title="Equation (19)">(19)</a>. <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl20" title="Table&nbsp;20&nbsp;Loss Coefficient Summary by Sections for Example 9">Table 20</a> lists fitting loss coefficients and input parameters necessary to determine the loss coefficients. The fitting loss coefficients are from the <span class="italic">ASHRAE Duct Fitting Database</span>. <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig31" title="Figure&nbsp;31.&nbsp;Total Pressure Grade Line for Example 9">Figure 31</a> shows a pressure grade line of the system. Fan total pressure, calculated by <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq15" title="Equation (15)">Equation (15)</a>, is <span>1992 Pa</span>. To calculate the fan static pressure, use <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_eq17" title="Equation (17)">Equation (17)</a>:
</p><div class="informalequation"><a name="F21_Ch21_ieq11"></a><div class="mediaobject"><img src="equations\f21_ieq011s.jpg"></div></div><p>where <span>192 Pa</span> is the fan outlet velocity pressure. The fan airflow rate is <span>1440 L&thinsp;/s</span>, and its outlet area is <span>0.081 m<sup>3</sup></span> (<span>260</span> by <span>310 mm</span>). Therefore, the fan outlet velocity is <span>17.9 m/s</span>.</p><p>Hood suction for the chipping and grinding table hood is <span>560 Pa</span>, calculated by Equation (5) from <a href="../../../A19/SI/a19_ch33/a19_ch33_si.aspx">Chapter 33 of the 2019 <span class="italic">ASHRAE Handbook&mdash;HVAC Applications</span></a> [<span class="italic">P<sub>s,h</sub></span> = (1 + 0.25)&thinsp;<span>(451) = 560 Pa</span>, where 0.25 is hood entry loss coefficient <span class="italic">C<sub>o</sub></span>, and <span>451</span> is duct velocity pressure <span class="italic">P<sub>v</sub></span> a few diameters downstream from the hood]. Similarly, hood suction for each grinder wheel is <span>170 Pa</span>.
</p><div class="informalequation"><a name="F21_Ch21_ieq12"></a><div class="mediaobject"><img src="equations\f21_ieq012s.jpg"></div></div><p>where 0.4 is the hood entry loss coefficient, and <span>336 Pa</span> is the duct velocity pressure.</p></div></div><p><br class="example-break"></p><div class="Format C"><a name="F21_Ch21_tbl14"></a><p class="title"><b>Table&nbsp;14&nbsp;Example 8, Static Regain Design</b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="Example 8, Static Regain Design" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; border-left: 1px solid #000000 ; border-right: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
<p><span class="bold"><strong>1</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>2</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>3</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>4</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>5</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>6</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>7</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>8</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>9</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>10</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>11</strong></span></p></th></tr><tr><th style="border-right: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>Upstream Section</strong></span></p></th><th style="border-right: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>Section</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Fitting</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>ASHRAE Fitting Code</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Air Quantity, L/s</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Duct Size, mm</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Velocity, m/s</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Duct Length, m</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Velocity Pressure</strong></span> <span class="bold_italic">p<sub>v</sub></span><span class="bold"><strong>, Pa</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Loss Coefficient</strong></span> <span class="bold_italic">C</span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Total Pressure Loss, Pa</strong></span></p></th></tr><tr><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
<p><span class="bold"><strong>Source</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Source</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Source</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Source</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Source</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Source</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Source</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Source</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Source</strong></span></p></th></tr><tr><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="bottom">
<p><span class="bold"><strong>Drawings<sup><a href="#ftn.F21_Ch21_ftn56" name="F21_Ch21_ftn56" class="footnote">*</a></sup></strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>DFDB</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Drawing</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>DFDB</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>DFDB</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Drawing</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>DFDB</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>DFDB</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>&#931;</p></th></tr></thead><tbody><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p><span class="bold"><strong>Fan</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p><span class="bold"><strong>1</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct, Rectangular (Fan Outlet)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CR11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1520</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>450 &times; 500</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>6.8</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.5</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>22</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.00</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>1</strong></span></p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>1</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>2</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-3/CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>1520</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>375</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>13.8</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>6</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>26</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Transition (H1 = 450 mm, W1 = 500 mm, Do = 375 mm, L = 600 in., Theta1 = 7<sup>o</sup>, Theta2 = 12<sup>o</sup></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD4-2</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.06</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">
<p>Sized at Maximum Velocity of 15.2 m/s using CD11-3</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>93</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.06</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>6</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>32</strong></span></p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>2</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>4</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>1140</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>350</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>11.8</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>6</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>21</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Tee, 45&deg; Entry, Main (Dc = 375, Ds = 350, Db = 200)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD5-12</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.14</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>69</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.14</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>10</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>31</strong></span></p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>4</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>6</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>760</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>300</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>10.8</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>6</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>21</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Tee, 45&deg; Entry, Main (Dc = 350, Ds = 300, Db = 200)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD5-12</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.13</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>57</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.13</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>7</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>28</strong></span></p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>6</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>8</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>380</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>225</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>9.6</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>4.5</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>18</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Tee,45&deg; Entry, Main (Dc = 300, Ds = 225, Db = 200)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD5-12</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.14</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>45</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.14</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>6</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>24</strong></span></p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="center" valign="middle">
<p><span class="bold"><strong>2</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="center" valign="middle">
<p><span class="bold"><strong>3</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p>380</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p>200</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p>12.1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.5</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>11</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Tee,45&deg; Entry, Branch (Dc = 375, Ds = 350, Db = 200)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD5-12</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.58</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>VAV Box</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.67</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>72</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>2.25</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>162</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>173</strong></span></p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="center" valign="middle">
<p><span class="bold"><strong>4</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="center" valign="middle">
<p><span class="bold"><strong>5</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p>380</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p>200</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p>12.1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.5</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>11</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Tee,45&deg; Entry, Branch (Dc = 350, Ds = 300, Db = 200)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD5-12</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.38</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>VAV Box</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.67</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>72</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>2.05</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>148</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>159</strong></span></p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="center" valign="middle">
<p><span class="bold"><strong>6</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="center" valign="middle">
<p><span class="bold"><strong>7</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p>380</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p>200</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p>12.1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.5</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>11</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Tee,45&deg; Entry, Branch (Dc = 300, Ds = 225, Db = 200)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD5-12</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.29</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>VAV Box</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.67</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>72</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.96</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>141</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>152</strong></span></p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="5" align="center" valign="middle">
<p><span class="bold"><strong>8</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="5" align="center" valign="middle">
<p><span class="bold"><strong>9</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="center" valign="middle">
<p>380</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="center" valign="middle">
<p>200</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="center" valign="middle">
<p>12.1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>3</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>22</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Elbow, Die Stamped, r/D = 1.5</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD3-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.11</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Transition (D1 = 225 mm, Do = 200 mm, L = 300 mm, Theta = 5<sup>o</sup>)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD4-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.04</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>VAV Box</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.67</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>72</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.82</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>131</p></td></tr><tr><td style="border-right: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="" align="center" valign="top">
<p><span class="bold"><strong>153</strong></span></p></td></tr></tbody><tbody class="footnotes"><tr><td colspan="11"><div class="footnote"><p><sup><a href="#F21_Ch21_ftn56" name="ftn.F21_Ch21_ftn56" class="para">*</a> </sup>Symbols in column 3 (D<sub>c</sub>, D<sub>s</sub>, etc.) are input associated with subject fitting. Symbols are shown on drawings below DFDB input/output for each fitting.</p></div></td></tr></tbody></table></div></div><br class="table-break"><div class="Format C"><a name="F21_Ch21_tbl15"></a><p class="title"><b>Table&nbsp;15&nbsp;Example 8, Equal Friction Design</b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="Example 8, Equal Friction Design" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; border-left: 1px solid #000000 ; border-right: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>1</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>2</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>3</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>4</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>5</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>6</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>7</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>8</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>9</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>10</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>11</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>12</strong></span></p></th></tr><tr><th style="border-right: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>UpstreamSection</strong></span></p></th><th style="border-right: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>Section</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Fitting</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>ASHRAE Fitting Code</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Air Quantity, L/s</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>DuctSize,mm</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Velocity, m/s</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Duct Length,m</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Velocity Pressure</strong></span><span class="bold_italic">p<sub>v</sub></span><span class="bold"><strong>,Pa</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Loss Coefficient</strong></span><span class="bold_italic">C</span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Total Pressure Loss,Pa</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Regain, Pa,[</strong></span><span class="bold_italic">p<sub>v</sub></span><span class="bold"><strong><sub>1</sub></strong></span> &minus; <span class="bold_italic">p<sub>v</sub></span><span class="bold"><strong><sub>3</sub>] &minus;</strong></span> &#916;<span class="bold_italic">p<sub>t</sub></span></p></th></tr><tr><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Source</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Source</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Source</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Source</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Source</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Source</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Source</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Source</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Source</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Source</strong></span></p></th></tr><tr><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Drawings<sup><a href="#ftn.F21_Ch21_ftn57" name="F21_Ch21_ftn57" class="footnote">a</a></sup></strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>DFDB</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Drawing</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>DFDB</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>DFDB</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Drawing</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>DFDB</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>DFDB</strong></span></p></th><th style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>&#931;</p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Static Regain Calculation</strong></span></p></th></tr></thead><tbody><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p><span class="bold"><strong>Fan</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p><span class="bold"><strong>1</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct, Rectangular (Fan Outlet)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CR11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1520</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>450 &times; 500</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>6.8</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.5</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>22</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.00</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>1</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>1</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>2</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>1520</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>375</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>13.8</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>6</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>26</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Transition (H1 = 450 mm, W1 = 500 mm, Do = 375 mm, L&nbsp;= 600&nbsp;in., Theta1 = 7&deg;, Theta2 = 12&deg;</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD4-2</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.06</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">
<p>Sized at Maximum Velocity of 15.2 m/s using CD11-3</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>93</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.06</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>6</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>32</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>2</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>4a</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>1140</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>375</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>10.3</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>6</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>15</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Tee, 45&deg; Entry, Main (Dc = 375, Ds = 375, Db = 200)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD5-12</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.13</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>52</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.13</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>7</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>(93 &minus; 52) &minus; 22 = 19</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>22</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>19</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>2</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>4b<sup><a href="#ftn.F21_Ch21_ftn58" name="F21_Ch21_ftn58" class="footnote">b</a></sup></strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>1140</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>350</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>11.8</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>6</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>21</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Tee, 45&deg; Entry, Main (Dc = 375, Ds = 350, Db = 200)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD5-12</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.14</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>69</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.14</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>10</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>(93 &minus; 69) &minus; 31 = &minus;7</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>31</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>&ndash;7</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>4</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>6a</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>760</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>350</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>7.9</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>6</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>10</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Tee, 45&deg; Entry, Main (Dc = 350, Ds = 350, Db = 200)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD5-12</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.14</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>31</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.14</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>4</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>(69 &minus; 31) &minus; 14 = 24</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>14</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>24</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>4</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>6b</strong></span><sup><a href="F21_Ch21_si.aspx#ftn.F21_Ch21_ftn58" class="footnoteref">b</a></sup></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>760</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>325</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>9.2</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>6</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>14</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Tee, 45&deg; Entry, Main (Dc = 350, Ds = 325, Db = 200)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD5-12</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.15</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>41</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.15</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>6</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>(69 &minus; 41) &minus; 20 = 8</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>20</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>8</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>4</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>6c</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>760</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>300</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>10.8</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>6</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>21</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Tee, 45&deg; Entry, Main (Dc = 350, Ds = 300, Db = 200)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD5-12</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.13</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>57</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.13</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>7</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>(69 &minus; 57) &minus; 28 = &minus;16</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>28</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>&ndash;16</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>6</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>8a</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>380</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>325</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>4.6</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>4.5</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>3</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Tee, 45&deg; Entry, Main (Dc = 325, Ds = 325, Db = 200)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD5-12</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.20</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>10</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.20</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>2</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>(41 &minus; 10) &minus; 5 = 26</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="9" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>5</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>26</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>6</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>8b</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>380</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>300</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>5.4</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>4.5</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>4</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Tee, 45&deg; Entry, Main (Dc = 325, Ds = 300, Db = 200)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD5-12</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.17</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>14</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.17</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>2</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>(41 &minus; 14) &minus;6 = 21</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>6</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>21</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>6</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>8c</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>380</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>275</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>6.4</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>4.5</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>7</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Tee, 45&deg; Entry, Main (Dc = 325, Ds = 275, Db = 200)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD5-12</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.16</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>20</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.16</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>3</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>(41 &minus; 20) &minus; 10 = 11</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>10</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>11</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>6</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p><span class="bold"><strong>8d</strong></span><sup><a href="F21_Ch21_si.aspx#ftn.F21_Ch21_ftn58" class="footnoteref">b</a></sup></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>380</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>250</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="2" align="center" valign="middle">
<p>7.7</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>4.5</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>11</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Tee, 45&deg; Entry, Main (Dc = 325, Ds = 250, Db = 200)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD5-12</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.14</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>29</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.14</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>4</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>(41 &minus; 29) &minus; 15 = &minus;3</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>15</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>&ndash;3</p></td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="center" valign="middle">
<p><span class="bold"><strong>2</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="center" valign="middle">
<p><span class="bold"><strong>3</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p>380</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p>200</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p>12.1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.5</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>11</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Tee, 45&deg; Entry, Main (Dc = 375, Ds = 350, Db = 200)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD5-12</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.58</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>VAV Box</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.67</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>72</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>2.25</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>162</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>173</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="center" valign="middle">
<p><span class="bold"><strong>4</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="center" valign="middle">
<p><span class="bold"><strong>5</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p>380</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p>200</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p>12.1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.5</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>11</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Tee, 45&deg; Entry, Branch (Dc = 350, Ds = 325, Db = 200)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD5-12</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.38</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>VAV Box</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.67</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>72</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>2.05</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>148</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>159</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="center" valign="middle">
<p><span class="bold"><strong>6</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="center" valign="middle">
<p><span class="bold"><strong>7</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p>380</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p>200</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="3" align="center" valign="middle">
<p>12.1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.5</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>11</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Tee, 45&deg; Entry, Branch (Dc = 325, Ds = 250, Db = 200)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD5-12</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.23</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>VAV Box</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.67</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>72</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.9</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>137</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>148</strong></span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="5" align="center" valign="middle">
<p><span class="bold"><strong>8</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="5" align="center" valign="middle">
<p><span class="bold"><strong>9</strong></span></p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Duct</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD11-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="center" valign="middle">
<p>380</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="center" valign="middle">
<p>200</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " rowspan="4" align="center" valign="middle">
<p>12.1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>3</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>22</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Elbow, Die Stamped, r/D = 1.5</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>CD3-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.11</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>Transition (D1 = 250 mm, Do = 200mm, L = 300 mm, Theta = 10&deg;)</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>SD4-1</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>0.05</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p>VAV Box</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.67</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="middle">&nbsp;</td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>72</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>1.83</p></td><td style="border-right: 1px solid #000000 ; border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p>132</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="border-right: 1px solid #000000 ; " colspan="10" align="left" valign="middle">
<p><span class="bold"><strong>Section Total</strong></span></p></td><td style="border-right: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>154</strong></span></p></td><td style="" align="center" valign="top">&nbsp;</td></tr></tbody><tbody class="footnotes"><tr><td colspan="12"><div class="footnote"><p><sup><a href="#F21_Ch21_ftn57" name="ftn.F21_Ch21_ftn57" class="para">a</a> </sup><sup>Symbols in column 3 (D<sub>c</sub>, D<sub>s</sub>, etc.) are input associated with subject fitting. Symbols are shown on drawings below DFDB input/output for each fitting.</sup></p></div><div class="footnote"><p><sup><a href="#F21_Ch21_ftn58" name="ftn.F21_Ch21_ftn58" class="para">b</a> </sup><sup>Indicates size selected.</sup></p></div></td></tr></tbody></table></div></div><br class="table-break"><p>
</p><div class="figure"><a name="F21_Ch21_fig27"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21sf28.jpg" alt="Sizing Section 2 for EF and SR Design Examples"></div></div><p class="title"><b>Figure&nbsp;27.&nbsp;Sizing Section 2 for EF and SR Design Examples</b></p></div><p><br class="figure-break">
</p><div class="figure"><a name="F21_Ch21_fig28"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21sf29.jpg" alt="EF Design: Sizing Sections 4, 6, and 8 Knowing Design Friction Rate (Section 4 Shown)"></div></div><p class="title"><b>Figure&nbsp;28.&nbsp;EF Design: Sizing Sections 4, <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_sect27" title="6.&nbsp;DUCT DESIGN">6</a>, and <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_sect8" title="2.&nbsp;SYSTEM ANALYSIS">8</a> Knowing Design Friction Rate (Section 4 Shown)</b></p></div><p><br class="figure-break">
</p><div class="figure"><a name="F21_Ch21_fig29"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21sf30.jpg" alt="Metalworking Exhaust System for Example 9"></div></div><p class="title"><b>Figure&nbsp;29.&nbsp;Metalworking Exhaust System for Example 9</b></p></div><p><br class="figure-break">
</p><div class="Format C"><a name="F21_Ch21_tbl16"></a><p class="title"><b>Table&nbsp;16&nbsp;Static Regain Iteration Process for Section 4</b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="Static Regain Iteration Process for Section 4" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong>Iteration</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Calculation</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Duct Size, mm</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>(&thinsp;&thinsp;<span class="italic">p</span><sub><span class="italic">v</span>1</sub> &minus; <span class="italic">p</span><sub><span class="italic">v</span>2</sub>) &minus; &#916;<span class="italic">p<sub>i</sub></span></strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Remarks</strong></span></p></th></tr></thead><tbody><tr><td style="" align="left" valign="top">
<p>1</p></td><td style="" align="center" valign="top">
<p>4a</p></td><td style="" align="center" valign="top">
<p>375</p></td><td style="" align="center" valign="top">
<p>19</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">
<p>2</p></td><td style="" align="center" valign="top">
<p>4b</p></td><td style="" align="center" valign="top">
<p>350</p></td><td style="" align="center" valign="top">
<p>&minus;7</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Solution</p></td></tr></tbody></table></div></div><p><br class="table-break">
</p><div class="Format C"><a name="F21_Ch21_tbl17"></a><p class="title"><b>Table&nbsp;17&nbsp;Summary of System Duct Sizes</b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="Summary of System Duct Sizes" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="" rowspan="2" align="left" valign="bottom">
<p><span class="bold"><strong>Section</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Size, mm</strong></span></p></th><th style="" rowspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Remarks</strong></span></p></th></tr><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong>EF</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>SR</strong></span></p></th></tr></thead><tbody><tr><td style="" align="left" valign="top">
<p>1</p></td><td style="" align="center" valign="top">
<p>450 &times; 500</p></td><td style="" align="center" valign="top">
<p>450 &times; 500</p></td><td style="" align="center" valign="top">
<p>Fan outlet</p></td></tr><tr><td style="" align="left" valign="top">
<p>2</p></td><td style="" align="center" valign="top">
<p>375</p></td><td style="" align="center" valign="top">
<p>375</p></td><td style="" align="center" valign="top">
<p>Initial section</p></td></tr><tr><td style="" align="left" valign="top">
<p>4</p></td><td style="" align="center" valign="top">
<p>350</p></td><td style="" align="center" valign="top">
<p>350</p></td><td style="" rowspan="3" align="left" valign="middle">
<p>Sections affected by design method</p></td></tr><tr><td style="" align="left" valign="top">
<p>6</p></td><td style="" align="center" valign="top">
<p>300</p></td><td style="" align="center" valign="top">
<p>325</p></td></tr><tr><td style="" align="left" valign="top">
<p>8</p></td><td style="" align="center" valign="top">
<p>225</p></td><td style="" align="center" valign="top">
<p>250</p></td></tr><tr><td style="" align="left" valign="top">
<p>3</p></td><td style="" align="center" valign="top">
<p>200</p></td><td style="" align="center" valign="top">
<p>200</p></td><td style="" align="center" valign="top">
<p>Terminal runout</p></td></tr><tr><td style="" align="left" valign="top">
<p>5</p></td><td style="" align="center" valign="top">
<p>200</p></td><td style="" align="center" valign="top">
<p>200</p></td><td style="" align="center" valign="top">
<p>Terminal runout</p></td></tr><tr><td style="" align="left" valign="top">
<p>7</p></td><td style="" align="center" valign="top">
<p>200</p></td><td style="" align="center" valign="top">
<p>200</p></td><td style="" align="center" valign="top">
<p>Terminal runout</p></td></tr><tr><td style="" align="left" valign="top">
<p>9</p></td><td style="" align="center" valign="top">
<p>200</p></td><td style="" align="center" valign="top">
<p>200</p></td><td style="" align="center" valign="top">
<p>Terminal runout</p></td></tr></tbody></table></div></div><p><br class="table-break">
</p><div class="Format C"><a name="F21_Ch21_tbl18"></a><p class="title"><b>Table&nbsp;18&nbsp;System Unbalance</b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="System Unbalance" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="" rowspan="2" align="left" valign="bottom">
<p><span class="bold"><strong>Path</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Equal Friction</strong></span></p></th><th style="" rowspan="2" align="center" valign="bottom">&nbsp;</th><th style="border-bottom: 1px solid #000000 ; " colspan="2" align="center" valign="bottom">
<p><span class="bold"><strong>Static Regain</strong></span></p></th></tr><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong><span class="italic">P<sub>t&thinsp;</sub></span>, Pa</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Unbalance</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong><span class="italic">P<sub>t&thinsp;</sub></span>, Pa</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Unbalance</strong></span></p></th></tr></thead><tbody><tr><td style="" align="left" valign="top">
<p>A</p></td><td style="" align="center" valign="top">
<p>206</p></td><td style="" align="center" valign="top">
<p>23%</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>206</p></td><td style="" align="center" valign="top">
<p>19%</p></td></tr><tr><td style="" align="left" valign="top">
<p>B</p></td><td style="" align="center" valign="top">
<p>223</p></td><td style="" align="center" valign="top">
<p>17%</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>223</p></td><td style="" align="center" valign="top">
<p>12%</p></td></tr><tr><td style="" align="left" valign="top">
<p>C</p></td><td style="" align="center" valign="top">
<p>244</p></td><td style="" align="center" valign="top">
<p>9%</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>232</p></td><td style="" align="center" valign="top">
<p>8%</p></td></tr><tr><td style="" align="left" valign="top">
<p>D</p></td><td style="" align="center" valign="top">
<p>269</p></td><td style="" align="center" valign="top">
<p>0%</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>252</p></td><td style="" align="center" valign="top">
<p>0%</p></td></tr></tbody></table></div></div><p><br class="table-break">
</p><div class="Format C-contents BordersRemove tableBottomBorder"><table style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong>Duct Section</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Design Airflow, <span>L/s</span></strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Transport Velocity, <span>m&thinsp;/s</span></strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Duct Diameter, <span>mm</span></strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Duct Velocity, <span>m&thinsp;/s</span></strong></span></p></th></tr></thead><tbody><tr><td style="" align="left" valign="top">
<p>1</p></td><td style="" align="center" valign="top">
<p><span>850</span></p></td><td style="" align="center" valign="top">
<p><span>20</span></p></td><td style="" align="center" valign="top">
<p><span>224</span></p></td><td style="" align="center" valign="top">
<p><span>21.6</span></p></td></tr><tr><td style="" align="left" valign="top">
<p><span>2, 3</span></p></td><td style="" align="center" valign="top">
<p><span>290 each</span></p></td><td style="" align="center" valign="top">
<p><span>23</span></p></td><td style="" align="center" valign="top">
<p><span>125</span></p></td><td style="" align="center" valign="top">
<p><span>23.6</span></p></td></tr><tr><td style="" align="left" valign="top">
<p><span>4</span></p></td><td style="" align="center" valign="top">
<p><span>580</span></p></td><td style="" align="center" valign="top">
<p><span>23</span></p></td><td style="" align="center" valign="top">
<p><span>180</span></p></td><td style="" align="center" valign="top">
<p><span>22.8</span></p></td></tr><tr><td style="" align="left" valign="top">
<p><span>5</span></p></td><td style="" align="center" valign="top">
<p><span>1430</span></p></td><td style="" align="center" valign="top">
<p><span>23</span></p></td><td style="" align="center" valign="top">
<p><span>180</span></p></td><td style="" align="center" valign="top">
<p><span>23.2</span></p></td></tr></tbody></table></div><p>
</p><div class="Format C-contents BordersRemove tableBottomBorder"><table style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong>Design No.</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong><span class="italic">D</span><sub>1</sub>, mm</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>&#916;<span class="bold"><strong>&thinsp;&thinsp;</strong></span><span class="italic">p</span><sub>1</sub>, Pa</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>&#916;<span class="bold"><strong>&thinsp;&thinsp;</strong></span><span class="italic">p</span><sub>2+4</sub>, Pa</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Imbalance, &#916;<span class="bold"><strong>&thinsp;</strong></span><span class="italic">&thinsp;p</span><sub>1</sub> <span class="bold"><strong>&minus;</strong></span> &#916;<span class="bold"><strong>&thinsp;&thinsp;</strong></span><span class="italic">p</span><sub>2+4</sub></strong></span></p></th></tr></thead><tbody><tr><td style="" align="left" valign="top">
<p>1</p></td><td style="" align="center" valign="top">
<p>224</p></td><td style="" align="center" valign="top">
<p>411</p></td><td style="" align="center" valign="top">
<p>794</p></td><td style="" align="center" valign="top">
<p>&minus;383</p></td></tr><tr><td style="" align="left" valign="top">
<p>2</p></td><td style="" align="center" valign="top">
<p>200</p></td><td style="" align="center" valign="top">
<p>762</p></td><td style="" align="center" valign="top">
<p>850</p></td><td style="" align="center" valign="top">
<p>&minus;88</p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">
<p>3</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>180</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>1320</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>712</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>+609</p></td></tr><tr><td style="" colspan="3" align="left" valign="top">
<p><span class="italic">Q</span><sub>1</sub> = 850 L&thinsp;/s</p>
<p><span class="italic">Q</span><sub>2</sub> = 290 L&thinsp;/s; <span class="italic">D</span><sub>2</sub> = 125 mm dia.</p></td><td style="" colspan="2" align="center" valign="top">
<p><span class="italic">Q</span><sub>3</sub> = 290 L&thinsp;/s; <span class="italic">D</span><sub>3</sub> = 125 mm dia.</p>
<p><span class="italic">Q<sub>4</sub></span> = 850 L&thinsp;/s; <span class="italic">D</span><sub>4</sub> = 180 mm dia.</p></td></tr></tbody></table></div><p>
</p><div class="figure"><a name="F21_Ch21_fig30"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21_f31.jpg" alt="System Schematic with Section Numbers for Example&nbsp;9"></div></div><p class="title"><b>Figure&nbsp;30.&nbsp;System Schematic with Section Numbers for Example&nbsp;9</b></p></div><p><br class="figure-break">
</p><div class="Format C"><a name="F21_Ch21_tbl19"></a><p class="title"><b>Table&nbsp;19&nbsp;Total Pressure Loss Calculations by Sections for Example 9</b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="Total Pressure Loss Calculations by Sections for Example 9" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong>Duct Section<sup><a href="#ftn.F21_Ch21_ftn50" name="F21_Ch21_ftn50" class="footnote">a</a></sup></strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Duct Element</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Airflow, L/s</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Duct Size, mm &#934;</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Velocity, m/s</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Velocity Pressure, Pa</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Duct Length,<sup><a href="#ftn.F21_Ch21_ftn51" name="F21_Ch21_ftn51" class="footnote">b</a></sup>m</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Summary of Fitting Loss Coefficients<sup><a href="#ftn.F21_Ch21_ftn52" name="F21_Ch21_ftn52" class="footnote">c</a></sup></strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Duct Pressure Loss, Pa/m<sup><a href="#ftn.F21_Ch21_ftn53" name="F21_Ch21_ftn53" class="footnote">d</a></sup></strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Total Pressure Loss, Pa</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Section Pressure Loss, Pa</strong></span></p></th></tr></thead><tbody><tr><td style="" align="left" valign="top">
<p>1</p></td><td style="" align="center" valign="top">
<p>Duct</p></td><td style="" align="center" valign="top">
<p>860</p></td><td style="" align="center" valign="top">
<p>200</p></td><td style="" align="center" valign="top">
<p>27.4</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>7.32</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>40</p></td><td style="" align="center" valign="top">
<p>293</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Fittings</p></td><td style="" align="center" valign="top">
<p>860</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>27.4</p></td><td style="" align="center" valign="top">
<p>451</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>1.09</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>492</p></td><td style="" align="center" valign="top">
<p>785</p></td></tr><tr><td style="" align="left" valign="top">
<p>2, 3</p></td><td style="" align="center" valign="top">
<p>Duct</p></td><td style="" align="center" valign="top">
<p>290</p></td><td style="" align="center" valign="top">
<p>125</p></td><td style="" align="center" valign="top">
<p>23.6</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>2.7</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>54</p></td><td style="" align="center" valign="top">
<p>146</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Fittings</p></td><td style="" align="center" valign="top">
<p>290</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>23.6</p></td><td style="" align="center" valign="top">
<p>336</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>1.06</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>356</p></td><td style="" align="center" valign="top">
<p>502</p></td></tr><tr><td style="" align="left" valign="top">
<p>4</p></td><td style="" align="center" valign="top">
<p>Duct</p></td><td style="" align="center" valign="top">
<p>580</p></td><td style="" align="center" valign="top">
<p>180</p></td><td style="" align="center" valign="top">
<p>22.8</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>3.84</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>32</p></td><td style="" align="center" valign="top">
<p>123</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Fittings</p></td><td style="" align="center" valign="top">
<p>580</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>22.8</p></td><td style="" align="center" valign="top">
<p>313</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>0.51</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>160</p></td><td style="" align="center" valign="top">
<p>283</p></td></tr><tr><td style="" align="left" valign="top">
<p>5</p></td><td style="" align="center" valign="top">
<p>Duct</p></td><td style="" align="center" valign="top">
<p>1440</p></td><td style="" align="center" valign="top">
<p>280</p></td><td style="" align="center" valign="top">
<p>23.4</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>2.7</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>18.5</p></td><td style="" align="center" valign="top">
<p>50</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Fittings</p></td><td style="" align="center" valign="top">
<p>1440</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>23.4</p></td><td style="" align="center" valign="top">
<p>329</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>0.23</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>76</p></td><td style="" align="center" valign="top">
<p>126</p></td></tr><tr><td style="" align="left" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>Collector<span class="bold"><strong>,</strong></span><sup><a href="#ftn.F21_Ch21_ftn54" name="F21_Ch21_ftn54" class="footnote">e</a></sup>fabric</p></td><td style="" align="center" valign="top">
<p>1440</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>750</p></td><td style="" align="center" valign="top">
<p>750</p></td></tr><tr><td style="" align="left" valign="top">
<p>6</p></td><td style="" align="center" valign="top">
<p>Duct</p></td><td style="" align="center" valign="top">
<p>1440</p></td><td style="" align="center" valign="top">
<p>355</p></td><td style="" align="center" valign="top">
<p>14.5</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>3.0</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>6</p></td><td style="" align="center" valign="top">
<p>18</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Fittings</p></td><td style="" align="center" valign="top">
<p>1440</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>14.5</p></td><td style="" align="center" valign="top">
<p>127</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>0.03</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>4</p></td><td style="" align="center" valign="top">
<p>22</p></td></tr><tr><td style="" align="left" valign="top">
<p>7</p></td><td style="" align="center" valign="top">
<p>Duct</p></td><td style="" align="center" valign="top">
<p>1440</p></td><td style="" align="center" valign="top">
<p>355</p></td><td style="" align="center" valign="top">
<p>14.5</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>14.0</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>6</p></td><td style="" align="center" valign="top">
<p>84</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Fittings</p></td><td style="" align="center" valign="top">
<p>1440</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>14.5</p></td><td style="" align="center" valign="top">
<p>127</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>1.77</p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>225</p></td><td style="" align="center" valign="top">
<p>309</p></td></tr></tbody><tbody class="footnotes"><tr><td colspan="11"><div class="footnote"><p><sup><a href="#F21_Ch21_ftn50" name="ftn.F21_Ch21_ftn50" class="para">a</a> </sup>See <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_fig29" title="Figure&nbsp;29.&nbsp;Metalworking Exhaust System for Example 9">Figure 29</a>.</p></div><div class="footnote"><p><sup><a href="#F21_Ch21_ftn51" name="ftn.F21_Ch21_ftn51" class="para">b</a> </sup>Duct lengths are to fitting centerlines.</p></div><div class="footnote"><p><sup><a href="#F21_Ch21_ftn52" name="ftn.F21_Ch21_ftn52" class="para">c</a> </sup>See <a class="link" href="F21_Ch21_si.aspx#F21_Ch21_tbl20" title="Table&nbsp;20&nbsp;Loss Coefficient Summary by Sections for Example 9">Table 20</a>.</p></div><div class="footnote"><p><sup><a href="#F21_Ch21_ftn53" name="ftn.F21_Ch21_ftn53" class="para">d</a> </sup>Duct pressure based on a 0.09 mm absolute roughness factor.</p></div><div class="footnote"><p><sup><a href="#F21_Ch21_ftn54" name="ftn.F21_Ch21_ftn54" class="para">e</a> </sup>Collector manufacturers set fabric bag cleaning mechanism to actuate at a pressure difference of 750 Pa between inlet and outlet plenums. Pressure difference across clean media is approximately 400 Pa.</p></div></td></tr></tbody></table></div></div><p><br class="table-break">
</p><div class="Format C"><a name="F21_Ch21_tbl20"></a><p class="title"><b>Table&nbsp;20&nbsp;Loss Coefficient Summary by Sections for Example 9</b></p><div class="Format C-contents BordersRemove tableBottomBorder"><table summary="Loss Coefficient Summary by Sections for Example 9" style="border-collapse: collapse;border-top: 1px solid #000000 ; border-bottom: 1px solid #000000 ; "><colgroup></colgroup><thead><tr><th style="border-bottom: 1px solid #000000 ; " align="left" valign="middle">
<p><span class="bold"><strong>Duct Section</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>Fitting Number</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Type of Fitting</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">
<p><span class="bold"><strong>ASHRAE Fitting No.<sup><a href="#ftn.F21_Ch21_ftn65" name="F21_Ch21_ftn65" class="footnote">a</a></sup></strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " align="center" valign="bottom">
<p><span class="bold"><strong>Parameters</strong></span></p></th><th style="border-bottom: 1px solid #000000 ; " colspan="3" align="center" valign="bottom">
<p><span class="bold"><strong>Loss Coefficient</strong></span></p></th></tr></thead><tbody><tr><td style="" align="left" valign="top">
<p>1</p></td><td style="" align="center" valign="top">
<p>1</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Hood<sup><a href="#ftn.F21_Ch21_ftn66" name="F21_Ch21_ftn66" class="footnote">b</a></sup></p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>Hood face area: <span>0.9 by 1.2 m</span></p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>0.25</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>2</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Elbow</p></td><td style="" align="center" valign="top">
<p>CD3-10</p></td><td style="" align="center" valign="top">
<p>90&deg;, 7 gore, <span class="italic">r&thinsp;</span>/<span class="italic">D</span> = 2.5</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>0.11</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>4</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Capped wye (45&deg;), with 45&deg; elbow</p></td><td style="" align="center" valign="top">
<p>ED5-6</p></td><td style="" align="center" valign="top">
<p><span class="italic">A<sub>b</sub></span>&thinsp;/<span class="italic">A<sub>c</sub></span> = 1</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>0.61</p></td><td style="" align="center" valign="top">
<p>(<span class="italic">C<sub>b</sub></span>)</p></td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>5</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Wye (30&deg;), main</p></td><td style="" align="center" valign="top">
<p>ED5-1</p></td><td style="" align="center" valign="top">
<p><span class="italic">Q<sub>s&thinsp;</sub></span>/<span class="italic">Q<sub>c</sub></span> = 0.60, <span class="italic">A<sub>s&thinsp;</sub></span>/<span class="italic">A<sub>c</sub></span> = <span>0.510</span>, <span class="italic">A</span><span class="italic"><sub>b&thinsp;&thinsp;</sub></span>/<span class="italic">A</span><span class="italic"><sub>c</sub></span> = <span>0.413</span></p></td><td style="" align="center" valign="top">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span>0.12</span></p></td><td style="" align="center" valign="top">
<p>(<span class="italic">C<sub>s</sub></span>)</p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="top">
<p>Summation of Section 1 loss coefficients</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span>1.09</span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="" align="left" valign="top">
<p>2,3</p></td><td style="" align="center" valign="top">
<p>6</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Hood<sup><a href="#ftn.F21_Ch21_ftn67" name="F21_Ch21_ftn67" class="footnote">c</a></sup></p></td><td style="" align="center" valign="top">
<p>&mdash;</p></td><td style="" align="center" valign="top">
<p>Type hood: For double wheels, dia. = <span>560 mm</span> each,</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>0.40</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>wheel width = <span>100 mm</span> each; type takeoff: tapered</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>7</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Elbow</p></td><td style="" align="center" valign="top">
<p>CD3-12</p></td><td style="" align="center" valign="top">
<p>90&deg;, 3 gore, <span class="italic">r&thinsp;</span>&thinsp;/<span class="italic">D</span> = 1.5</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>0.34</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>8</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Symmetrical wye (60&deg;)</p></td><td style="" align="center" valign="top">
<p>ED5-9</p></td><td style="" align="center" valign="top">
<p><span class="italic">Q<sub>b&thinsp;</sub></span>/<span class="italic">Q<sub>c</sub></span> = 0.5, <span class="italic">A<sub>b</sub><sub>1&thinsp;</sub></span>/<span class="italic">A<sub>c</sub></span> = <span>0.482</span>, <span class="italic">A</span><span class="italic"><sub>b</sub></span><sub>2&thinsp;&thinsp;</sub>/<span class="italic">A</span><span class="italic"><sub>c</sub></span> = <span>0.482</span></p></td><td style="" align="center" valign="top">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>0.32</p></td><td style="" align="center" valign="top">
<p>(<span class="italic">C<sub>b</sub></span>)</p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="top">
<p>Summation of Sections 2 and 3 loss coefficients</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>1.06</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="" align="left" valign="top">
<p>4</p></td><td style="" align="center" valign="top">
<p>9</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Elbow</p></td><td style="" align="center" valign="top">
<p>CD3-10</p></td><td style="" align="center" valign="top">
<p>90&deg;, 7 gore, <span class="italic">r&thinsp;&thinsp;</span>/<span class="italic">D</span> = 2.5</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>0.11</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>10</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Elbow</p></td><td style="" align="center" valign="top">
<p>CD3-13</p></td><td style="" align="center" valign="top">
<p>60&deg;, 3 gore, <span class="italic">r&thinsp;</span>&thinsp;/<span class="italic">D</span> = 1.5</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>0.19</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>5</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Wye (30&deg;), branch</p></td><td style="" align="center" valign="top">
<p>ED5-1</p></td><td style="" align="center" valign="top">
<p><span class="italic">Q<sub>b&thinsp;</sub></span>/<span class="italic">Q<sub>c</sub></span> = 0.40, <span class="italic">A<sub>s&thinsp;</sub></span>/<span class="italic">A<sub>c</sub></span> = <span>0.510</span>, <span class="italic">A</span><span class="italic"><sub>b&thinsp;</sub></span>/<span class="italic">A</span><span class="italic"><sub>c</sub></span> = <span>0.413</span></p></td><td style="" align="center" valign="top">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>0.21</p></td><td style="" align="center" valign="top">
<p>(<span class="italic">C<sub>b</sub></span>)</p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="top">
<p>Summation of Section 4 loss coefficients</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>0.51</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="" align="left" valign="top">
<p>5</p></td><td style="" align="center" valign="top">
<p>11</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Exit, conical diffuser to collector</p></td><td style="" align="center" valign="top">
<p>ED2-1</p></td><td style="" align="center" valign="top">
<p><span class="italic">L =</span> <span>600 mm</span>, <span class="italic">L&thinsp;</span>/<span class="italic">D</span><span class="italic"><sub>o</sub></span> = <span>2.14</span>, <span class="italic">A</span><sub>1</sub>/<span class="italic">A</span><span class="italic"><sub>o</sub></span> &asymp; <span>21</span></p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p><span>0.23</span></p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="top">
<p>Summation of Section 5 loss coefficients</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p><span>0.23</span></p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="" align="left" valign="top">
<p>6</p></td><td style="" align="center" valign="top">
<p>12</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Entry, bellmouth from collector</p></td><td style="" align="center" valign="top">
<p>ER2-1</p></td><td style="" align="center" valign="top">
<p><span class="italic">r&thinsp;</span>/<span class="italic">D</span><sub>1</sub> = <span>0.21</span>, <span class="italic">r</span> = <span>75 mm</span>, <span class="italic">C</span><sub>o</sub> = <span>4.69</span></p></td><td style="" align="center" valign="top">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>0.03</p></td><td style="" align="center" valign="top">
<p>(<span class="italic">C</span><sub>1</sub>)</p></td></tr><tr><td style="border-bottom: 1px solid #000000 ; " align="left" valign="top">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " colspan="6" align="left" valign="top">
<p>Summation of Section 6 loss coefficients</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>0.03</p></td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="middle">&nbsp;</td></tr><tr><td style="" align="left" valign="top">
<p>7</p></td><td style="" align="center" valign="top">
<p>13</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Diffuser, fan outlet<sup><a href="#ftn.F21_Ch21_ftn64" name="F21_Ch21_ftn64" class="footnote">d</a></sup></p></td><td style="" align="center" valign="top">
<p>SD4-2</p></td><td style="" align="center" valign="top">
<p>Fan outlet size: <span>260</span> by <span>310 mm</span>; <span class="italic">L</span> = <span>460 mm</span></p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p><span>0.16</span></p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>14</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Capped wye (45&deg;), with 45&deg; elbow</p></td><td style="" align="center" valign="top">
<p>ED5-6</p></td><td style="" align="center" valign="top">
<p><span class="italic">A<sub>b</sub></span>&thinsp;/<span class="italic">A<sub>c</sub></span> = 1</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>0.61</p></td><td style="" align="center" valign="top">
<p>(<span class="italic">C<sub>b</sub></span>)</p></td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>15</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="" align="center" valign="top">
<p>Stackhead</p></td><td style="" align="center" valign="top">
<p>SD2-6</p></td><td style="" align="center" valign="top">
<p><span class="italic">D<sub>e</sub></span>&thinsp;/<span class="italic">D</span> = 1</p></td><td style="" align="center" valign="top">&nbsp;</td><td style="border-bottom: 1px solid #000000 ; " align="center" valign="top">
<p>1.00</p></td><td style="" align="center" valign="top">&nbsp;</td></tr><tr><td style="" align="left" valign="top">&nbsp;</td><td style="" colspan="6" align="left" valign="top">
<p>Summation of Section 7 loss coefficients</p></td><td style="" align="center" valign="top">
<p><span>1.77</span></p></td><td style="" align="center" valign="top">&nbsp;</td></tr></tbody><tbody class="footnotes"><tr><td colspan="9"><div class="footnote"><p><sup><a href="#F21_Ch21_ftn65" name="ftn.F21_Ch21_ftn65" class="para">a</a> </sup>From <span class="italic">ASHRAE</span> <span class="italic">Duct Fitting Database</span>.</p></div><div class="footnote"><p><sup><a href="#F21_Ch21_ftn66" name="ftn.F21_Ch21_ftn66" class="para">b</a> </sup>From <span class="italic">Industrial Ventilation</span> (ACGIH 2016, Figure VS-80-19).</p></div><div class="footnote"><p><sup><a href="#F21_Ch21_ftn67" name="ftn.F21_Ch21_ftn67" class="para">c</a> </sup>From <span class="italic">Industrial Ventilation</span> (ACGIH 2016, Figure VS-80-11).</p></div><div class="footnote"><p><sup><a href="#F21_Ch21_ftn64" name="ftn.F21_Ch21_ftn64" class="para">d</a> </sup>Fan specified: Industrial exhauster for granular materials: <span>530 mm</span> wheel diameter, <span>340 mm</span> inlet diameter, <span>260 by 310 mm</span> outlet, <span>6 kW</span> motor.</p></div></td></tr></tbody></table></div></div><p><br class="table-break"></p><p>
</p><div class="figure"><a name="F21_Ch21_fig31"></a><div class="figure-contents"><div class="mediaobject"><img src="figures\F21sf32.jpg" alt="Total Pressure Grade Line for Example 9"></div></div><p class="title"><b>Figure&nbsp;31.&nbsp;Total Pressure Grade Line for Example 9</b></p></div><p><br class="figure-break"></p></div></div><div class="bibliography" title="REFERENCES"><div class="titlepage"><div><div><h2 class="title"><a name="F21_Ch21_biblio1"></a>REFERENCES</h2></div></div></div><p>ASHRAE members can access <span class="italic">ASHRAE Journal</span> articles and ASHRAE research project final reports at <a class="ulink" href="https://technologyportal.ashrae.org" target="_blank">technologyportal.ashrae.org</a>. Articles and reports are also available for purchase by nonmembers in the online ASHRAE Bookstore at <a class="ulink" href="https://www.ashrae.org/bookstore" target="_blank">www.ashrae.org/bookstore</a>.</p><div class="bibliomixed"><a name="N8CB4F"></a><p class="bibliomixed"><span class="bibliomisc">Abushakra, B., I.S. Walker, and M.H. Sherman. 2004. Compression effects on pressure loss in flexible HVAC ducts. <span class="italic">International Journal of HVAC&amp;R Research</span> (now <span class="italic">Science and Technology for the Built Environment</span>) 10(3):275-289.</span></p></div><div class="bibliomixed"><a name="N8CB5A"></a><p class="bibliomixed"><span class="bibliomisc">ACCA. 2014. <span class="italic">Manual D&mdash;Residential duct systems</span>. Air Conditioning Contractors of America, Washington, DC.</span></p></div><div class="bibliomixed"><a name="N8CB61"></a><p class="bibliomixed"><span class="bibliomisc">ACGIH. 2016. <span class="italic">Industrial ventilation: A manual of recommended practice for design</span>, 29th ed. American Conference of Governmental Industrial Hygienists, Lansing, MI.</span></p></div><div class="bibliomixed"><a name="N8CB68"></a><p class="bibliomixed"><span class="bibliomisc">AHRI. 2008. Procedure for estimating occupied space sound levels in the application of air terminals and air outlets. <span class="italic">Standard</span> 885-2008 with Addendum 1. Air-Conditioning, Heating, and Refrigeration Institute, Arlington, VA.</span></p></div><div class="bibliomixed"><a name="N8CB6F"></a><p class="bibliomixed"><span class="bibliomisc">AMCA. 2011a. Fans and systems. AMCA <span class="italic">Publication</span> 201-02 (R2011). Air Movement and Control Association International, Arlington Heights, IL.</span></p></div><div class="bibliomixed"><a name="N8CB76"></a><p class="bibliomixed"><span class="bibliomisc">AMCA. 2011b. Field performance measurement of fan systems. AMCA <span class="italic">Publication</span> 203-90 (R2011). Air Movement and Control Association International, Arlington Heights, IL.</span></p></div><div class="bibliomixed"><a name="N8CB7D"></a><p class="bibliomixed"><span class="bibliomisc">AMCA. 2016. Laboratory methods for testing fans for certified aerodynamic performance rating. ANSI/AMCA <span class="italic">Standard</span> 210-16. Also ANSI/ASHRAE/AMCA <span class="italic">Standard</span> 51-16.</span></p></div><div class="bibliomixed"><a name="N8CB88"></a><p class="bibliomixed"><span class="bibliomisc">AMCA. 2012. Laboratory methods of testing dampers for rating. ANSI/AMCA <span class="italic">Standard</span> 500-D-12. Air Movement and Control Association International, Arlington Heights, IL.</span></p></div><div class="bibliomixed"><a name="N8CB8F"></a><p class="bibliomixed"><span class="bibliomisc">AMCA. 2015. Laboratory method of testing louvers for rating. ANSI/AMCA <span class="italic">Standard</span> 500-L-12 (R2015). Air Movement and Control Association International, Arlington Heights, IL.</span></p></div><div class="bibliomixed"><a name="N8CB96"></a><p class="bibliomixed"><span class="bibliomisc">AMCA. 2013. Certified ratings program&mdash;Product rating manual for air control. AMCA <span class="italic">Publication</span> 511-10 (Rev. 2013). Air Movement and Control Association International, Arlington Heights, IL.</span></p></div><div class="bibliomixed"><a name="N8CB9D"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2016. <span class="italic">ASHRAE duct fitting database,</span> v. 6.00.05.10. </span></p></div><div class="bibliomixed"><a name="N8CBA4"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2019. Energy standard for buildings except low-rise residential buildings. ANSI/ASHRAE/IES <span class="italic">Standard</span> 90.1-2019.</span></p></div><div class="bibliomixed"><a name="N8CBAB"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2018. Energy-efficient design of low-rise residential buildings. ANSI/ASHRAE <span class="italic">Standard</span> 90.2-2018.</span></p></div><div class="bibliomixed"><a name="N8CBB2"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2018. Energy conservation in existing buildings. ANSI/ASHRAE/IES <span class="italic">Standard</span> 100-2018.</span></p></div><div class="bibliomixed"><a name="N8CBB9"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2008. Measurement, testing, adjusting and balancing of building heating, ventilation and air-conditioning systems. ANSI/ASHRAE <span class="italic">Standard</span> 111-2008 (RA 2017).</span></p></div><div class="bibliomixed"><a name="N8CBC0"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2016. Method of testing HVAC air ducts and fittings. ANSI/ASHRAE/SMACNA <span class="italic">Standard</span> 126-2016.</span></p></div><div class="bibliomixed"><a name="N8CBC7"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2016. Methods of testing air terminal units. ANSI/ASHRAE <span class="italic">Standard</span> 130-2016.</span></p></div><div class="bibliomixed"><a name="N8CBCE"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2018. Standard methods for air velocity and airflow measurement. ANSI/ASHRAE <span class="italic">Standard</span> 41.2-2018.</span></p></div><div class="bibliomixed"><a name="N8CBD5"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2018. Method of test to determine leakage of operating HVAC air distribution systems. ANSI/ASHRAE <span class="italic">Standard</span> 215-2018.</span></p></div><div class="bibliomixed"><a name="N8CBDC"></a><p class="bibliomixed"><span class="bibliomisc">ASHRAE. 2018. Selecting outdoor, return, and relief dampers for air-side economizer systems. ASHRAE <span class="italic">Guideline</span> 16-2018.</span></p></div><div class="bibliomixed"><a name="N8CBE3"></a><p class="bibliomixed"><span class="bibliomisc">Behls, H.F. 1971. Computerized calculation of duct friction. <span class="italic">Building Science Series</span> 39, p. 363. National Institute of Standards and Technology, Gaithersburg, MD.</span></p></div><div class="bibliomixed"><a name="N8CBEA"></a><p class="bibliomixed"><span class="bibliomisc">Brown, R.B. 1973. Experimental determinations of fan system effect factors. In <span class="italic">Fans and systems</span>, ASHRAE <span class="italic">Symposium Bulletin</span> LO-73-1, Louisville, KY (June).</span></p></div><div class="bibliomixed"><a name="N8CBF5"></a><p class="bibliomixed"><span class="bibliomisc">CEN. 1998. Ventilation for buildings&mdash;Sheet metal air ducts and fittings with rectangular cross-section&mdash;Dimensions. European <span class="italic">Standard</span> EN 1505-1998. European Committee for Standardization, Brussels.</span></p></div><div class="bibliomixed"><a name="N8CBFD"></a><p class="bibliomixed"><span class="bibliomisc">CEN. 2007. Ventilation for buildings&mdash;Sheet metal air ducts and fittings with circular cross-section&mdash;Dimensions. European <span class="italic">Standard</span> EN 1506-2007. European Committee for Standardization, Brussels.</span></p></div><div class="bibliomixed"><a name="N8CC05"></a><p class="bibliomixed"><span class="bibliomisc">CEN. 2004. Ventilation for buildings&mdash;Ductwork&mdash;Measurement of ductwork surface area. European <span class="italic">Standard</span> EN 14239-2004. European Committee for Standardization, Brussels.</span></p></div><div class="bibliomixed"><a name="N8CC0D"></a><p class="bibliomixed"><span class="bibliomisc">Clarke, M.S., J.T. Barnhart, F.J. Bubsey, and E. Neitzel. 1978. The effects of system connections on fan performance. <span class="italic">ASHRAE Transactions</span> 84(2): 227-263.</span></p></div><div class="bibliomixed"><a name="N8CC14"></a><p class="bibliomixed"><span class="bibliomisc">Colebrook, C.F. 1938-1939. Turbulent flow in pipes, with particular reference to the transition region between the smooth and rough pipe laws. <span class="italic">Journal of the Institution of Civil Engineers</span> 11:133.</span></p></div><div class="bibliomixed"><a name="N8CC1B"></a><p class="bibliomixed"><span class="bibliomisc">Culp, C.H. 2011. HVAC flexible duct pressure loss measurements. ASHRAE Research Project RP-1333, <span class="italic">Final Report</span>.</span></p></div><div class="bibliomixed"><a name="N8CC22"></a><p class="bibliomixed"><span class="bibliomisc">Farquhar, H.F. 1973. System effect values for fans. In <span class="italic">Fans and systems</span>, ASHRAE <span class="italic">Symposium Bulletin</span> LO-73-1, Louisville, KY (June).</span></p></div><div class="bibliomixed"><a name="N8CC2D"></a><p class="bibliomixed"><span class="bibliomisc">Griggs, E.I., and F. Khodabakhsh-Sharifabad. 1992. Flow characteristics in rectangular ducts. <span class="italic">ASHRAE Transactions</span> 98(1):116-127.</span></p></div><div class="bibliomixed"><a name="N8CC34"></a><p class="bibliomixed"><span class="bibliomisc">Griggs, E.I., W.B. Swim, and G.H. Henderson. 1987. Resistance to flow of round galvanized ducts. <span class="italic">ASHRAE Transactions</span> 93(1):3-16.</span></p></div><div class="bibliomixed"><a name="N8CC3B"></a><p class="bibliomixed"><span class="bibliomisc">Heyt, J.W., and M.J. Diaz. 1975. Pressure drop in flat-oval spiral air duct. <span class="italic">ASHRAE Transactions</span> 81(2):221-232.</span></p></div><div class="bibliomixed"><a name="N8CC42"></a><p class="bibliomixed"><span class="bibliomisc">Huebscher, R.G. 1948. Friction equivalents for round, square and rectangular ducts. <span class="italic">ASHVE Transactions</span> 54:101-118.</span></p></div><div class="bibliomixed"><a name="N8CC49"></a><p class="bibliomixed"><span class="bibliomisc">Hutchinson, F.W. 1953. Friction losses in round aluminum ducts. <span class="italic">ASHVE Transactions</span> 59:127-138.</span></p></div><div class="bibliomixed"><a name="N8CC50"></a><p class="bibliomixed"><span class="bibliomisc">Idelchik, I.E., M.O. Steinberg, G.R. Malyavskaya, and O.G. Martynenko. 1994. <span class="italic">Handbook of hydraulic resistance</span>, 3rd ed. CRC Press/Begell House, Boca Raton.</span></p></div><div class="bibliomixed"><a name="N8CC57"></a><p class="bibliomixed"><span class="bibliomisc">Idem, S., and A. Paruchuri. 2018. Determine the absolute roughness of phenolic duct. ASHRAE Research Project RP-1764. <span class="italic">Final Report</span>.</span></p></div><div class="bibliomixed"><a name="N8CC5E"></a><p class="bibliomixed"><span class="bibliomisc">Jones, C.D. 1979. <span class="italic">Friction factor and roughness of United Sheet Metal Company spiral duct.</span> United Sheet Metal, Division of United McGill Corp., Westerville, OH (August). Based on data in <span class="italic">Friction loss tests</span>, United Sheet Metal Company Spiral Duct, Ohio State University Engineering Experiment Station, File T-1011, September 1958.</span></p></div><div class="bibliomixed"><a name="N8CC69"></a><p class="bibliomixed"><span class="bibliomisc">Klote, J.H., J.A. Milke, P.G. Tumbull, A. Kashef, and M.J. Ferreira. 2012. <span class="italic">Handbook of smoke control engineering.</span> ASHRAE.</span></p></div><div class="bibliomixed"><a name="N8CC70"></a><p class="bibliomixed"><span class="bibliomisc">Kulkarni, D., S. Khaire, and S. Idem. 2009. Pressure loss of corrugated spiral duct. <span class="italic">ASHRAE Transactions</span> 115(1).</span></p></div><div class="bibliomixed"><a name="N8CC77"></a><p class="bibliomixed"><span class="bibliomisc">Madison, R.D., and W.R. Elliot. 1946. Friction charts for gases including correction for temperature, viscosity and pipe roughness. <span class="italic">ASHVE Journal</span> (October).</span></p></div><div class="bibliomixed"><a name="N8CC7E"></a><p class="bibliomixed"><span class="bibliomisc">McGill. 1988. Round vs. rectangular duct. <span class="italic">Engineering Report</span> 147, United McGill Corp. (contact McGill Airflow Technical Service Department), Westerville, OH.</span></p></div><div class="bibliomixed"><a name="N8CC85"></a><p class="bibliomixed"><span class="bibliomisc">McGill. 1995. Flat oval vs. rectangular duct. <span class="italic">Engineering Report</span> 150, United McGill Corp. (contact McGill Airflow Technical Service Department), Westerville, OH.</span></p></div><div class="bibliomixed"><a name="N8CC8C"></a><p class="bibliomixed"><span class="bibliomisc">Meyer, M.L. 1973. A new concept: The fan system effect factor. In <span class="italic">Fans and Systems</span>, ASHRAE <span class="italic">Symposium Bulletin</span> LO-73-1, Louisville, KY (June).</span></p></div><div class="bibliomixed"><a name="N8CC97"></a><p class="bibliomixed"><span class="bibliomisc">Moody, L.F. 1944. Friction factors for pipe flow. <span class="italic">ASME Transactions</span> 66: 671.</span></p></div><div class="bibliomixed"><a name="N8CC9E"></a><p class="bibliomixed"><span class="bibliomisc">NFPA. 2008. <span class="italic">Fire protection handbook</span>, 20th ed. National Fire Protection Association. Quincy, MA.</span></p></div><div class="bibliomixed"><a name="N8CCA5"></a><p class="bibliomixed"><span class="bibliomisc">NFPA. 2018. Installation of air-conditioning and ventilating systems. ANSI/NFPA <span class="italic">Standard</span> 90A. National Fire Protection Association, Quincy, MA.</span></p></div><div class="bibliomixed"><a name="N8CCAC"></a><p class="bibliomixed"><span class="bibliomisc">Osborne, W.C. 1966. <span class="italic">Fans</span>. Pergamon, London.</span></p></div><div class="bibliomixed"><a name="N8CCB3"></a><p class="bibliomixed"><span class="bibliomisc">Paulauskis, J.A. 2016. Understanding duct rumble. <span class="italic">ASHRAE Journal</span> 58(12):40-45.</span></p></div><div class="bibliomixed"><a name="N8CCBA"></a><p class="bibliomixed"><span class="bibliomisc"><span>Schaffer, M.E. 2011. <span class="italic">A practical guide to noise and vibration control for HVAC systems (SI)</span>, 2nd ed. ASHRAE.</span></span></p></div><div class="bibliomixed"><a name="N8CCC3"></a><p class="bibliomixed"><span class="bibliomisc">Sherman, M., and C. Wray. 2010. Parametric system curves: correlations between fan pressure rise and flow for large commercial buildings. Lawrence Berkeley National Laboratory Report. LBNL-3542E. Lawrence Berkeley National Laboratory, Berkeley, Calif. <a class="ulink" href="http://doi.org/10.2172/983807" target="_blank">doi.org/10.2172/983807</a>.</span></p></div><div class="bibliomixed"><a name="N8CCC6"></a><p class="bibliomixed"><span class="bibliomisc">Swim, W.B. 1978. Flow losses in rectangular ducts lined with fiberglass. <span class="italic">ASHRAE Transactions</span> 84(2):216.</span></p></div><div class="bibliomixed"><a name="N8CCCD"></a><p class="bibliomixed"><span class="bibliomisc">Swim, W.B. 1982. Friction factor and roughness for airflow in plastic pipe. <span class="italic">ASHRAE Transactions</span> 88(1):269.</span></p></div><div class="bibliomixed"><a name="N8CCD4"></a><p class="bibliomixed"><span class="bibliomisc">Taylor. S.J., and J. Stein. 2004. Sizing VAV boxes. <span class="italic">ASHRAE Journal</span> 46(3): 30-35.</span></p></div><div class="bibliomixed"><a name="N8CCDB"></a><p class="bibliomixed"><span class="bibliomisc">Tsal, R.J., and M.S. Adler. 1987. Evaluation of numerical methods for ductwork and pipeline optimization. <span class="italic">ASHRAE Transactions</span> 93(1):17-34.</span></p></div><div class="bibliomixed"><a name="N8CCE2"></a><p class="bibliomixed"><span class="bibliomisc">Tsal, R.J., H.F. Behls, and R. Mangel. 1988. T-method duct design, part I: Optimization theory; Part II: Calculation procedure and economic analysis. <span class="italic">ASHRAE Transactions</span> 94(2):90-111.</span></p></div><div class="bibliomixed"><a name="N8CCE9"></a><p class="bibliomixed"><span class="bibliomisc">Tsal, R.J., H.F. Behls, and R. Mangel. 1990. T-method duct design, part III: Simulation. <span class="italic">ASHRAE Transactions</span> 96(2).</span></p></div><div class="bibliomixed"><a name="N8CCF0"></a><p class="bibliomixed"><span class="bibliomisc">UL. Published annually. <span class="italic">Building materials directory</span>. Underwriters Laboratories, Northbrook, IL.</span></p></div><div class="bibliomixed"><a name="N8CCF7"></a><p class="bibliomixed"><span class="bibliomisc">UL. Published annually. <span class="italic">Fire resistance directory.</span> Underwriters Laboratories, Northbrook, IL.</span></p></div><div class="bibliomixed"><a name="N8CCFE"></a><p class="bibliomixed"><span class="bibliomisc">UL. 2013. Fire dampers. ANSI/UL <span class="italic">Standard</span> 555, 7th ed. Underwriters Laboratories, Northbrook, IL.</span></p></div><div class="bibliomixed"><a name="N8CD05"></a><p class="bibliomixed"><span class="bibliomisc">UL. 2014. Smoke dampers. ANSI/UL <span class="italic">Standard</span> 555S, 5th ed. Underwriters Laboratories, Northbrook, IL.</span></p></div><div class="bibliomixed"><a name="N8CD0C"></a><p class="bibliomixed"><span class="bibliomisc">Wright, D.K., Jr. 1945. A new friction chart for round ducts. <span class="italic">ASHVE Transactions</span> 51:303-316.</span></p></div></div><div class="bibliography" title="BIBLIOGRAPHY"><div class="titlepage"><div><div><h2 class="title"><a name="F21_Ch21_biblio2"></a>BIBLIOGRAPHY</h2></div></div></div><div class="bibliomixed"><a name="N8CD17"></a><p class="bibliomixed"><span class="bibliomisc">Abushakra, B., I.S. Walker, and M.H. Sherman. 2002. A study of pressure losses in residential air distribution systems. <span class="italic">Proceedings of the ACEEE Summer Study 2002</span>, American Council for an Energy Efficient Economy, Washington, D.C. LBNL <span class="italic">Report</span> 49700. Lawrence Berkeley National Laboratory, CA.</span></p></div><div class="bibliomixed"><a name="N8CD22"></a><p class="bibliomixed"><span class="bibliomisc">Carri&eacute;, F.R., J. Andersson, and P. Wouters. 1999. <span class="italic">Improving ductwork&mdash;A time for tighter air distribution systems</span>. Air Infiltration and Ventilation Centre, Coventry, U.K. </span></p></div><div class="bibliomixed"><a name="N8CD29"></a><p class="bibliomixed"><span class="bibliomisc">Hyderman, M., S. Taylor, and J. Stein. 2009. <span class="italic">Advanced variable air volume VAV systems design guide</span>, 3rd edition. Pacific Gas and Electric Company.</span></p></div></div><div class="footnotes"><br><hr align="left" width="100"><div class="footnote"><p>The preparation of this chapter is assigned to TC 5.2, Duct Design.</p></div></div></div>
    
    </div>
    
    <script type="text/javascript">
        var gaJsHost = (("https:" == document.location.protocol) ? "https://ssl." : "http://www.");
        document.write(unescape("%3Cscript src='" + gaJsHost + "google-analytics.com/ga.js' type='text/javascript'%3E%3C/script%3E"));
    </script>
    <script type="text/javascript">
        try 
        {
            var pageTracker = _gat._getTracker("UA-5368111-19");
            pageTracker._trackPageview();
        } 
        catch(err) {}
    </script>
    

<script type="text/javascript">
//<![CDATA[
parent.location.href="../../../../Default.aspx"//]]>
</script>
</form>
</body>
</html>
